@prefix bacnet: <http://data.ashrae.org/bacnet/2020#> .
@prefix g36: <http://data.ashrae.org/standard223/1.0/extension/g36#> .
@prefix office: <urn:medium-office/> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix psm: <http://data.ashrae.org/standard223/1.0/data/brick-test#> .
@prefix qudt: <http://qudt.org/schema/qudt/> .
@prefix qudtqk: <http://qudt.org/vocab/quantitykind/> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix sh: <http://www.w3.org/ns/shacl#> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

s223:Class a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Class" ;
    rdfs:comment "This is a modeling construct. All classes defined in the 223 standard are instances of s223:Class rather than owl:Class." ;
    rdfs:subClassOf rdfs:Class .

s223:SymmetricProperty a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Symmetric property" ;
    rdfs:comment "A SymmetricProperty is modeling construct used to define symmetric behavior for certain properties in the standard such as cnx and connected." ;
    rdfs:subClassOf rdf:Property .

s223:BACnetExternalReference a s223:Class,
        sh:NodeShape ;
    rdfs:label "BACnetExternalReference" ;
    rdfs:comment "BACnetExternalReference is a subclass of ExternalReference that contains BACnet protocol parameter values necessary to associate a property with a value." ;
    rdfs:subClassOf s223:ExternalReference ;
    sh:property [ a sh:PropertyShape ;
            rdfs:comment "If the relation device-identifier is present it associates the external reference with a BACnet device having the specific device identifier." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:device-identifier ;
            sh:pattern "^[A-Za-z0-9-]+,[1-9][0-9]*$" ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation device-name is present it associates the external reference with a BACnet device having the specific device name." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:device-name ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation object-identifier is present it associates the external reference with the BACnet object having the specific object identifier." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:object-identifier ;
            sh:pattern "^[A-Za-z0-9-]+,[1-9][0-9]*$" ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation object-name is present it associates the external reference with the BACnet object having the specific object name." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:object-name ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation priority-for-writing is present it provides the priority for writing values to the object." ;
            sh:datatype xsd:nonNegativeInteger ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:priority-for-writing ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation property-array-index is present it provides the index for reading items from a property that is an array." ;
            sh:datatype xsd:nonNegativeInteger ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:property-array-index ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation property-identifier is present it is either a decimal number or exactly equal to the ASHRAE 135-2020 Clause 21 identifier text of BACnetPropertyIdentifier. If it is omitted, it defaults to \"present-value\" except for BACnet File objects, where absence of property-identifier refers to the entire content of the file accessed with Stream Access." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:property-identifier ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation device-identifier is present it associates the external reference with a BACnet device having the specific device identifier." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:device-identifier ;
            sh:pattern "^[A-Za-z0-9-]+,[1-9][0-9]*$" ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation object-identifier is present it associates the external reference with the BACnet object having the specific object identifier." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:object-identifier ;
            sh:pattern "^[A-Za-z0-9-]+,[1-9][0-9]*$" ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation object-name is present it associates the external reference with the BACnet object having the specific object name." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:object-name ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation priority-for-writing is present it provides the priority for writing values to the object." ;
            sh:datatype xsd:nonNegativeInteger ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:priority-for-writing ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation property-array-index is present it provides the index for reading items from a property that is an array." ;
            sh:datatype xsd:nonNegativeInteger ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:property-array-index ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation property-identifier is present it is either a decimal number or exactly equal to the ASHRAE 135-2020 Clause 21 identifier text of BACnetPropertyIdentifier. If it is omitted, it defaults to \"present-value\" except for BACnet File objects, where absence of property-identifier refers to the entire content of the file accessed with Stream Access." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:property-identifier ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation device-name is present it associates the external reference with a BACnet device having the specific device name." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:device-name ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation object-identifier is present it associates the external reference with the BACnet object having the specific object identifier." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:object-identifier ;
            sh:pattern "^[A-Za-z0-9-]+,[1-9][0-9]*$" ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation object-name is present it associates the external reference with the BACnet object having the specific object name." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:object-name ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation priority-for-writing is present it provides the priority for writing values to the object." ;
            sh:datatype xsd:nonNegativeInteger ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:priority-for-writing ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation property-array-index is present it provides the index for reading items from a property that is an array." ;
            sh:datatype xsd:nonNegativeInteger ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:property-array-index ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation property-identifier is present it is either a decimal number or exactly equal to the ASHRAE 135-2020 Clause 21 identifier text of BACnetPropertyIdentifier. If it is omitted, it defaults to \"present-value\" except for BACnet File objects, where absence of property-identifier refers to the entire content of the file accessed with Stream Access." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:property-identifier ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation device-identifier is present it associates the external reference with a BACnet device having the specific device identifier." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:device-identifier ;
            sh:pattern "^[A-Za-z0-9-]+,[1-9][0-9]*$" ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation device-name is present it associates the external reference with a BACnet device having the specific device name." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:device-name ] .

s223:Battery a s223:Class,
        sh:NodeShape ;
    rdfs:label "Battery" ;
    rdfs:comment "A container consisting of one or more cells, in which chemical energy is converted into electricity and used as a source of power." ;
    rdfs:subClassOf s223:Equipment ;
    sh:or ( [ sh:property [ rdfs:comment "A Battery shall have at least one outlet or bidirectional ConnectionPoint using the medium Electricity." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                                sh:path s223:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "A Battery shall have at least one outlet or bidirectional ConnectionPoint using the medium Electricity." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                                sh:path s223:hasMedium ] ] ] ] ] ),
        ( [ sh:property [ rdfs:comment "A Battery shall have at least one outlet or bidirectional ConnectionPoint using the medium Electricity." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                                sh:path s223:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "A Battery shall have at least one outlet or bidirectional ConnectionPoint using the medium Electricity." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                                sh:path s223:hasMedium ] ] ] ] ] ),
        ( [ sh:property [ rdfs:comment "A Battery shall have at least one outlet or bidirectional ConnectionPoint using the medium Electricity." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                                sh:path s223:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "A Battery shall have at least one outlet or bidirectional ConnectionPoint using the medium Electricity." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                                sh:path s223:hasMedium ] ] ] ] ] ) .

s223:Boiler a s223:Class,
        sh:NodeShape ;
    rdfs:label "Boiler" ;
    rdfs:comment "A closed, pressure vessel that uses fuel or electricity for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Boiler shall have at least one inlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Boiler shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Boiler shall have at least one inlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Boiler shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Boiler shall have at least one inlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Boiler shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:ChilledBeam a s223:Class,
        sh:NodeShape ;
    rdfs:label "Chilled beam" ;
    rdfs:comment "A structure with a colder surface temperature where air passes through, and air movement is induced in the room to achieve cooling. Cooling medium is generally water." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A ChilledBeam shall have at least one inlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A ChilledBeam shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A ChilledBeam must be associated with the Role-Cooling using the relation hasRole" ;
            sh:minCount 1 ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Cooling ] ],
        [ rdfs:comment "A ChilledBeam shall have at least one inlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A ChilledBeam shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A ChilledBeam must be associated with the Role-Cooling using the relation hasRole" ;
            sh:minCount 1 ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Cooling ] ],
        [ rdfs:comment "A ChilledBeam shall have at least one inlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A ChilledBeam shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A ChilledBeam must be associated with the Role-Cooling using the relation hasRole" ;
            sh:minCount 1 ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Cooling ] ] .

s223:Chiller a s223:Class,
        sh:NodeShape ;
    rdfs:label "Chiller" ;
    rdfs:comment "A refrigerating machine used to transfer heat from fluids." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Chiller shall have at least one inlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Chiller shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Chiller shall have at least one inlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Chiller shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Chiller shall have at least one inlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Chiller shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:ClosedWorldShape a sh:NodeShape ;
    sh:severity sh:Info ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that all instances of a class use only the properties defined for that class." ;
            sh:message "Predicate {?p} is not defined for instance {$this}." ;
            sh:prefixes office: ;
            sh:select """
SELECT $this ?p ?o
WHERE {
$this a/rdfs:subClassOf* s223:Concept .
$this ?p ?o .
FILTER(STRSTARTS (str(?p), "http://data.ashrae.org/standard223") || STRSTARTS (str(?p), "http://qudt.org/schema/qudt"))
FILTER NOT EXISTS {$this a sh:NodeShape}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
			?class sh:property/sh:path ?p .
}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
?class sh:xone/rdf:rest*/rdf:first/sh:property/sh:path ?p .
}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
?class sh:or/rdf:rest*/rdf:first/sh:property/sh:path ?p .
}
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that all instances of a class use only the properties defined for that class." ;
            sh:message "Predicate {?p} is not defined for instance {$this}." ;
            sh:prefixes office: ;
            sh:select """
SELECT $this ?p ?o
WHERE {
$this a/rdfs:subClassOf* s223:Concept .
$this ?p ?o .
FILTER(STRSTARTS (str(?p), "http://data.ashrae.org/standard223") || STRSTARTS (str(?p), "http://qudt.org/schema/qudt"))
FILTER NOT EXISTS {$this a sh:NodeShape}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
			?class sh:property/sh:path ?p .
}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
?class sh:xone/rdf:rest*/rdf:first/sh:property/sh:path ?p .
}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
?class sh:or/rdf:rest*/rdf:first/sh:property/sh:path ?p .
}
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that all instances of a class use only the properties defined for that class." ;
            sh:message "Predicate {?p} is not defined for instance {$this}." ;
            sh:prefixes office: ;
            sh:select """
SELECT $this ?p ?o
WHERE {
$this a/rdfs:subClassOf* s223:Concept .
$this ?p ?o .
FILTER(STRSTARTS (str(?p), "http://data.ashrae.org/standard223") || STRSTARTS (str(?p), "http://qudt.org/schema/qudt"))
FILTER NOT EXISTS {$this a sh:NodeShape}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
			?class sh:property/sh:path ?p .
}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
?class sh:xone/rdf:rest*/rdf:first/sh:property/sh:path ?p .
}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
?class sh:or/rdf:rest*/rdf:first/sh:property/sh:path ?p .
}
}
""" ] ;
    sh:targetClass s223:Concept .

s223:Compressor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Compressor" ;
    rdfs:comment "A device for mechanically increasing the pressure of a gas." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Compressor shall have at least one inlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ],
        [ rdfs:comment "A Compressor shall have at least one outlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ],
        [ rdfs:comment "A Compressor shall have at least one inlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ],
        [ rdfs:comment "A Compressor shall have at least one outlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ],
        [ rdfs:comment "A Compressor shall have at least one inlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ],
        [ rdfs:comment "A Compressor shall have at least one outlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ] .

s223:ConcentrationSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Concentration sensor" ;
    rdfs:comment "A ConcentrationSensor is a specialization of a Sensor that observes a QuantifiableObservableProperty that represents the concentration of a substance in a medium." ;
    rdfs:subClassOf s223:Sensor .

s223:Controller a s223:Class,
        sh:NodeShape ;
    rdfs:label "Controller" ;
    rdfs:comment "A device for regulation of a system or component in normal operation, which executes a FunctionBlock." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "If the relation executes is present it must associate the Controller with a FunctionBlock." ;
            sh:class s223:FunctionBlock ;
            sh:path s223:executes ],
        [ rdfs:comment "If the relation executes is present it must associate the Controller with a FunctionBlock." ;
            sh:class s223:FunctionBlock ;
            sh:path s223:executes ],
        [ rdfs:comment "If the relation executes is present it must associate the Controller with a FunctionBlock." ;
            sh:class s223:FunctionBlock ;
            sh:path s223:executes ] ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Infer the hasRole s223:Role-Controller relation for every instance of Controller" ;
            sh:object s223:Role-Controller ;
            sh:predicate s223:hasRole ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer the hasRole s223:Role-Controller relation for every instance of Controller" ;
            sh:object s223:Role-Controller ;
            sh:predicate s223:hasRole ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer the hasRole s223:Role-Controller relation for every instance of Controller" ;
            sh:object s223:Role-Controller ;
            sh:predicate s223:hasRole ;
            sh:subject sh:this ] .

s223:ControllerRoleShape a sh:NodeShape ;
    rdfs:comment "Equipment that executes a FunctionBlock must have a s223:hasRole relation to s223:Role-Controller." ;
    sh:property [ a sh:PropertyShape ;
            sh:hasValue s223:Role-Controller ;
            sh:message "Equipment that executes a FunctionBlock must have a s223:hasRole relation to s223:Role-Controller." ;
            sh:minCount 1 ;
            sh:path s223:hasRole ],
        [ a sh:PropertyShape ;
            sh:hasValue s223:Role-Controller ;
            sh:message "Equipment that executes a FunctionBlock must have a s223:hasRole relation to s223:Role-Controller." ;
            sh:minCount 1 ;
            sh:path s223:hasRole ],
        [ a sh:PropertyShape ;
            sh:hasValue s223:Role-Controller ;
            sh:message "Equipment that executes a FunctionBlock must have a s223:hasRole relation to s223:Role-Controller." ;
            sh:minCount 1 ;
            sh:path s223:hasRole ] ;
    sh:targetSubjectsOf s223:executes .

s223:CoolingTower a s223:Class,
        sh:NodeShape ;
    rdfs:label "Cooling tower" ;
    rdfs:comment "A heat transfer device in which atmospheric air cools warm water, generally by direct contact via evaporation." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A CoolingTower shall have at least one inlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A CoolingTower shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A CoolingTower shall have at least one inlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A CoolingTower shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A CoolingTower shall have at least one inlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A CoolingTower shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:CorrelatedColorTemperatureSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Correlated color temperature sensor" ;
    rdfs:comment "A subclass of LightSensor that observes the color of light." ;
    rdfs:subClassOf s223:LightSensor ;
    sh:property [ rdfs:comment "A CorrelatedColorTemperatureSensor must always observe a Property that has a QuantityKind of ThermodynamicTemperature." ;
            sh:path s223:observes ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Property ;
                    sh:node [ sh:property [ sh:hasValue qudtqk:ThermodynamicTemperature ;
                                    sh:path qudt:hasQuantityKind ] ] ] ],
        [ rdfs:comment "A CorrelatedColorTemperatureSensor must always observe a Property that has a QuantityKind of ThermodynamicTemperature." ;
            sh:path s223:observes ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Property ;
                    sh:node [ sh:property [ sh:hasValue qudtqk:ThermodynamicTemperature ;
                                    sh:path qudt:hasQuantityKind ] ] ] ],
        [ rdfs:comment "A CorrelatedColorTemperatureSensor must always observe a Property that has a QuantityKind of ThermodynamicTemperature." ;
            sh:path s223:observes ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Property ;
                    sh:node [ sh:property [ sh:hasValue qudtqk:ThermodynamicTemperature ;
                                    sh:path qudt:hasQuantityKind ] ] ] ] .

s223:DifferentialSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Differential sensor" ;
    rdfs:comment "A sensor that measures the difference of a quantity between any two points in the system." ;
    rdfs:subClassOf s223:AbstractSensor ;
    sh:property [ rdfs:comment "A Differential Sensor must be defined in terms of the QuantityKind that is being measured." ;
            sh:class qudt:QuantityKind ;
            sh:minCount 1 ;
            sh:path ( s223:observes qudt:hasQuantityKind ) ],
        [ rdfs:comment "A Differential Sensor must have different values for hasObservationLocationHigh and hasObservationLocationLow." ;
            sh:path s223:hasObservationLocationHigh ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the values of hasObservationLocationHigh and hasObservationLocationLow are distinct." ;
                    sh:message "{$this} cannot have the same value, {?high}, for both hasObservationLocationHigh and hasObservationLocationLow" ;
                    sh:prefixes office: ;
                    sh:select """
SELECT $this ?high
WHERE {
  $this s223:hasObservationLocationHigh ?high .
    $this s223:hasObservationLocationLow ?low .
FILTER (?high = ?low) .
}
""" ] ],
        [ rdfs:comment "A Differential Sensor must be defined in terms of the QuantityKind that is being measured." ;
            sh:class qudt:QuantityKind ;
            sh:minCount 1 ;
            sh:path ( s223:observes qudt:hasQuantityKind ) ],
        [ rdfs:comment "A Differential Sensor must have different values for hasObservationLocationHigh and hasObservationLocationLow." ;
            sh:path s223:hasObservationLocationHigh ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the values of hasObservationLocationHigh and hasObservationLocationLow are distinct." ;
                    sh:message "{$this} cannot have the same value, {?high}, for both hasObservationLocationHigh and hasObservationLocationLow" ;
                    sh:prefixes office: ;
                    sh:select """
SELECT $this ?high
WHERE {
  $this s223:hasObservationLocationHigh ?high .
    $this s223:hasObservationLocationLow ?low .
FILTER (?high = ?low) .
}
""" ] ],
        [ rdfs:comment "A Differential Sensor must be defined in terms of the QuantityKind that is being measured." ;
            sh:class qudt:QuantityKind ;
            sh:minCount 1 ;
            sh:path ( s223:observes qudt:hasQuantityKind ) ],
        [ rdfs:comment "A Differential Sensor must have different values for hasObservationLocationHigh and hasObservationLocationLow." ;
            sh:path s223:hasObservationLocationHigh ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the values of hasObservationLocationHigh and hasObservationLocationLow are distinct." ;
                    sh:message "{$this} cannot have the same value, {?high}, for both hasObservationLocationHigh and hasObservationLocationLow" ;
                    sh:prefixes office: ;
                    sh:select """
SELECT $this ?high
WHERE {
  $this s223:hasObservationLocationHigh ?high .
    $this s223:hasObservationLocationLow ?low .
FILTER (?high = ?low) .
}
""" ] ] ;
    sh:xone ( [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationHigh." ;
                        sh:class s223:Connectable ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationHigh ] ] [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationHigh." ;
                        sh:class s223:Connection ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationHigh ] ] [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationHigh." ;
                        sh:class s223:ConnectionPoint ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationHigh ] ] ),
        ( [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationLow." ;
                        sh:class s223:Connectable ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationLow ] ] [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationLow." ;
                        sh:class s223:Connection ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationLow ] ] [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationLow." ;
                        sh:class s223:ConnectionPoint ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationLow ] ] ),
        ( [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationHigh." ;
                        sh:class s223:Connectable ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationHigh ] ] [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationHigh." ;
                        sh:class s223:Connection ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationHigh ] ] [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationHigh." ;
                        sh:class s223:ConnectionPoint ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationHigh ] ] ),
        ( [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationLow." ;
                        sh:class s223:Connectable ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationLow ] ] [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationLow." ;
                        sh:class s223:Connection ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationLow ] ] [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationLow." ;
                        sh:class s223:ConnectionPoint ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationLow ] ] ),
        ( [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationHigh." ;
                        sh:class s223:Connectable ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationHigh ] ] [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationHigh." ;
                        sh:class s223:Connection ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationHigh ] ] [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationHigh." ;
                        sh:class s223:ConnectionPoint ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationHigh ] ] ),
        ( [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationLow." ;
                        sh:class s223:Connectable ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationLow ] ] [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationLow." ;
                        sh:class s223:Connection ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationLow ] ] [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationLow." ;
                        sh:class s223:ConnectionPoint ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationLow ] ] ) .

s223:Door a s223:Class,
        sh:NodeShape ;
    rdfs:label "Door" ;
    rdfs:comment "A hinged, sliding, or revolving barrier at the entrance to a building or room." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Door shall have at least two bidirectional connection points using the medium Air." ;
            sh:minCount 2 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Door shall have at least two bidirectional connection points using the medium Air." ;
            sh:minCount 2 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Door shall have at least two bidirectional connection points using the medium Air." ;
            sh:minCount 2 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:DualDuctTerminal a s223:Class,
        sh:NodeShape ;
    rdfs:label "Dual duct air terminal." ;
    rdfs:comment "A dual duct air terminal mixes two independent sources of primary air." ;
    rdfs:seeAlso s223:TerminalUnit ;
    rdfs:subClassOf s223:TerminalUnit ;
    sh:property [ rdfs:comment "A DualDuctTerminal shall have at least two inlets using the medium Air." ;
            sh:minCount 2 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A DualDuctTerminal shall have at least two inlets using the medium Air." ;
            sh:minCount 2 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A DualDuctTerminal shall have at least two inlets using the medium Air." ;
            sh:minCount 2 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:DuvSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Duv sensor" ;
    rdfs:comment "A subclass of LightSensor that observes the deviation of the light spectrum from pure blackbody." ;
    rdfs:subClassOf s223:LightSensor ;
    sh:property [ rdfs:comment "A DuvSensor must always observe a Property that has a QuantityKind of Duv." ;
            sh:path s223:observes ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Property ;
                    sh:node [ sh:property [ sh:hasValue qudtqk:Duv ;
                                    sh:path qudt:hasQuantityKind ] ] ] ],
        [ rdfs:comment "A DuvSensor must always observe a Property that has a QuantityKind of Duv." ;
            sh:path s223:observes ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Property ;
                    sh:node [ sh:property [ sh:hasValue qudtqk:Duv ;
                                    sh:path qudt:hasQuantityKind ] ] ] ],
        [ rdfs:comment "A DuvSensor must always observe a Property that has a QuantityKind of Duv." ;
            sh:path s223:observes ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Property ;
                    sh:node [ sh:property [ sh:hasValue qudtqk:Duv ;
                                    sh:path qudt:hasQuantityKind ] ] ] ] .

s223:ElectricMeter a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electric meter" ;
    rdfs:comment "A device that measures the properties of electric energy." ;
    rdfs:subClassOf s223:Equipment .

s223:ElectricOutlet a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electric outlet" ;
    rdfs:comment "A device to which a piece of electrical equipment can be connected in order to provide it with electricity" ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An ElectricOutlet shall have at least one outlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An ElectricOutlet shall have exactly one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An ElectricOutlet shall have at least one outlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An ElectricOutlet shall have exactly one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An ElectricOutlet shall have at least one outlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An ElectricOutlet shall have exactly one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:ElectricTransformer a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electric transformer" ;
    rdfs:comment "A piece of electrical equipment used to convert alternative current (AC) electric power from one voltage to another voltage." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An ElectricTransformer shall have at least one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An ElectricTransformer shall have at least one outlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An ElectricTransformer shall have at least one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An ElectricTransformer shall have at least one outlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An ElectricTransformer shall have at least one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An ElectricTransformer shall have at least one outlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:EthernetSwitch a s223:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet switch" ;
    rdfs:comment "A device that connects wired devices such as computers, laptops, routers, servers, and printers to one another." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An EthernetSwitch shall have at least one BidirectionalConnectionPoint using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An EthernetSwitch shall have at least one BidirectionalConnectionPoint using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An EthernetSwitch shall have at least one BidirectionalConnectionPoint using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:FanCoilUnit a s223:Class,
        sh:NodeShape ;
    rdfs:label "Fan coil unit" ;
    rdfs:comment "A device consisting of a heat exchanger (coil) and a fan to regulate the temperature of one or more spaces." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A FanCoilUnit must be associated with at least 1 Coil using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Coil ] ],
        [ rdfs:comment "A FanCoilUnit must be associated with at least 1 Fan using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Fan ] ],
        [ rdfs:comment "A FanCoilUnit shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A FanCoilUnit shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A FanCoilUnit must at least have the role Role-Heating or Role-Cooling." ;
            sh:minCount 1 ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:in ( s223:Role-Heating s223:Role-Cooling ) ] ],
        [ rdfs:comment "A FanCoilUnit must be associated with at least 1 Coil using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Coil ] ],
        [ rdfs:comment "A FanCoilUnit must be associated with at least 1 Fan using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Fan ] ],
        [ rdfs:comment "A FanCoilUnit shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A FanCoilUnit shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A FanCoilUnit must at least have the role Role-Heating or Role-Cooling." ;
            sh:minCount 1 ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:in ( s223:Role-Heating s223:Role-Cooling ) ] ],
        [ rdfs:comment "A FanCoilUnit must be associated with at least 1 Coil using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Coil ] ],
        [ rdfs:comment "A FanCoilUnit must be associated with at least 1 Fan using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Fan ] ],
        [ rdfs:comment "A FanCoilUnit shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A FanCoilUnit shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A FanCoilUnit must at least have the role Role-Heating or Role-Cooling." ;
            sh:minCount 1 ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:in ( s223:Role-Heating s223:Role-Cooling ) ] ] .

s223:FanPoweredTerminal a s223:Class,
        sh:NodeShape ;
    rdfs:label "Fan Powered Air Terminal" ;
    rdfs:comment "An air terminal containing a fan. Airflow may pass through or be parallel to the fan. These units may also have supplemental heating or cooling." ;
    rdfs:subClassOf s223:TerminalUnit ;
    sh:property [ rdfs:comment "A FanPoweredTerminal must be associated with at least 1 Fan by contains" ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Fan ] ],
        [ rdfs:comment "A FanPoweredTerminal must be associated with at least 1 Fan by contains" ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Fan ] ],
        [ rdfs:comment "A FanPoweredTerminal must be associated with at least 1 Fan by contains" ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Fan ] ] .

s223:FumeHood a s223:Class,
        sh:NodeShape ;
    rdfs:label "Fume hood" ;
    rdfs:comment "A fume-collection device mounted over a work space, table, or shelf and serving to conduct unwanted gases away from an area." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A FumeHood shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A FumeHood shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A FumeHood shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A FumeHood shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A FumeHood shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A FumeHood shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Furnace a s223:Class,
        sh:NodeShape ;
    rdfs:label "Furnace" ;
    rdfs:comment "An enclosed chamber or structure in which heat is produced, as by burning fuel or by converting electrical energy. " ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Furnace shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Furnace shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Furnace shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Furnace shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Furnace shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Furnace shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Generator a s223:Class,
        sh:NodeShape ;
    rdfs:label "Generator" ;
    rdfs:comment "An energy transducer that transforms non-electric energy into electric energy." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Generator must be associated with at least one ConnectionPoint using the relation hasConnectionPoint." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ],
        [ rdfs:comment "A Generator shall have at least one outlet using the medium Electricity." ;
            sh:class s223:OutletConnectionPoint ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                            sh:path s223:hasMedium ] ] ;
            sh:path s223:hasConnectionPoint ],
        [ rdfs:comment "A Generator must be associated with at least one ConnectionPoint using the relation hasConnectionPoint." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ],
        [ rdfs:comment "A Generator shall have at least one outlet using the medium Electricity." ;
            sh:class s223:OutletConnectionPoint ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                            sh:path s223:hasMedium ] ] ;
            sh:path s223:hasConnectionPoint ],
        [ rdfs:comment "A Generator must be associated with at least one ConnectionPoint using the relation hasConnectionPoint." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ],
        [ rdfs:comment "A Generator shall have at least one outlet using the medium Electricity." ;
            sh:class s223:OutletConnectionPoint ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                            sh:path s223:hasMedium ] ] ;
            sh:path s223:hasConnectionPoint ] .

s223:HeatPump a s223:Class,
        sh:NodeShape ;
    rdfs:label "HeatPump" ;
    rdfs:comment "A device that can heat or cool by transferring thermal energy using a reversible refrigeration cycle." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A HeatPump shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A HeatPump shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A HeatPump shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A HeatPump shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A HeatPump shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A HeatPump shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Humidifier a s223:Class,
        sh:NodeShape ;
    rdfs:label "Humidifier" ;
    rdfs:comment "A piece of equipment to add moisture to a gas such as air." ;
    rdfs:subClassOf s223:Equipment .

s223:Humidistat a s223:Class,
        sh:NodeShape ;
    rdfs:label "Humidistat" ;
    rdfs:comment "An automatic control device used to maintain humidity at a fixed or adjustable setpoint." ;
    rdfs:subClassOf s223:Equipment .

s223:HumiditySensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Humidity sensor" ;
    rdfs:comment "A HumiditySensor is a specialization of a Sensor that observes a QuantifiableObservableProperty that represents a humidity measurement. " ;
    rdfs:subClassOf s223:Sensor ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "A HumiditySensor must always observe a Property that has a QuantityKind of RelativeHumidity." ;
            sh:construct """
CONSTRUCT {?prop qudt:hasQuantityKind qudtqk:RelativeHumidity .}
WHERE {
  $this s223:observes ?prop .
}
""" ;
            sh:prefixes office: ],
        [ a sh:SPARQLRule ;
            rdfs:comment "A HumiditySensor must always observe a Property that has a QuantityKind of RelativeHumidity." ;
            sh:construct """
CONSTRUCT {?prop qudt:hasQuantityKind qudtqk:RelativeHumidity .}
WHERE {
  $this s223:observes ?prop .
}
""" ;
            sh:prefixes office: ],
        [ a sh:SPARQLRule ;
            rdfs:comment "A HumiditySensor must always observe a Property that has a QuantityKind of RelativeHumidity." ;
            sh:construct """
CONSTRUCT {?prop qudt:hasQuantityKind qudtqk:RelativeHumidity .}
WHERE {
  $this s223:observes ?prop .
}
""" ;
            sh:prefixes office: ] .

s223:InversePropertyShape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Declare the inverse triples for relations that have defined inverse relations" ;
            sh:construct """
CONSTRUCT {
?o ?invP $this .
}
WHERE {
  $this ?p ?o .
  ?p s223:inverseOf ?invP .
}
			""" ;
            sh:prefixes office: ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Declare the inverse triples for relations that have defined inverse relations" ;
            sh:construct """
CONSTRUCT {
?o ?invP $this .
}
WHERE {
  $this ?p ?o .
  ?p s223:inverseOf ?invP .
}
			""" ;
            sh:prefixes office: ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Declare the inverse triples for relations that have defined inverse relations" ;
            sh:construct """
CONSTRUCT {
?o ?invP $this .
}
WHERE {
  $this ?p ?o .
  ?p s223:inverseOf ?invP .
}
			""" ;
            sh:prefixes office: ] ;
    sh:targetClass s223:Concept .

s223:Inverter a s223:Class,
        sh:NodeShape ;
    rdfs:label "Inverter" ;
    rdfs:comment "An electric energy converter that changes direct electric current to alternating current." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An Inverter shall have at least one inlet using the medium Electricity-DC." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Electricity-DC ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An Inverter shall have at least one outlet using the medium Electricity-AC." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Electricity-AC ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An Inverter shall have at least one inlet using the medium Electricity-DC." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Electricity-DC ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An Inverter shall have at least one outlet using the medium Electricity-AC." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Electricity-AC ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An Inverter shall have at least one inlet using the medium Electricity-DC." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Electricity-DC ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An Inverter shall have at least one outlet using the medium Electricity-AC." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Electricity-AC ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:MeasuredPropertyRule a sh:NodeShape ;
    rdfs:comment "Associate the object of hasObservationLocation directly with the observed Property." ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Associate the object of hasObservationLocation directly with the observed Property." ;
            sh:object [ sh:path ( [ sh:inversePath s223:hasObservationLocation ] s223:observes ) ] ;
            sh:predicate s223:hasProperty ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Associate the object of hasObservationLocation directly with the observed Property." ;
            sh:object [ sh:path ( [ sh:inversePath s223:hasObservationLocation ] s223:observes ) ] ;
            sh:predicate s223:hasProperty ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Associate the object of hasObservationLocation directly with the observed Property." ;
            sh:object [ sh:path ( [ sh:inversePath s223:hasObservationLocation ] s223:observes ) ] ;
            sh:predicate s223:hasProperty ;
            sh:subject sh:this ] ;
    sh:targetClass s223:Concept .

s223:Motor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Motor" ;
    rdfs:comment "A machine in which power is applied to do work by the conversion of various forms of energy into mechanical force and motion." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Motor shall have at least one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Motor shall have at least one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Motor shall have at least one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:OutsidePhysicalSpace a s223:Class,
        sh:NodeShape ;
    rdfs:label "Outside physical space" ;
    rdfs:comment "An OutsidePhysicalSpace is a subclass of PhysicalSpace to represent any physical spaces outside of a facility where, for example, ambient properties might be measured (within a suitably defined DomainSpace)." ;
    rdfs:subClassOf s223:PhysicalSpace .

s223:ParticulateSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Particulate sensor" ;
    rdfs:comment "A ParticulateSensor is a specialization of a Sensor that observes a QuantifiableObservableProperty that represents a particulate concentration measurement." ;
    rdfs:subClassOf s223:Sensor ;
    sh:property [ rdfs:comment "If the relation ofSubstance is present it must associate the ParticulateSensor with a Substance-Particulate." ;
            sh:class s223:Substance-Particulate ;
            sh:path s223:ofSubstance ],
        [ rdfs:comment "If the relation ofSubstance is present it must associate the ParticulateSensor with a Substance-Particulate." ;
            sh:class s223:Substance-Particulate ;
            sh:path s223:ofSubstance ],
        [ rdfs:comment "If the relation ofSubstance is present it must associate the ParticulateSensor with a Substance-Particulate." ;
            sh:class s223:Substance-Particulate ;
            sh:path s223:ofSubstance ] .

s223:PhotovoltaicModule a s223:Class,
        sh:NodeShape ;
    rdfs:label "Photovoltaic module" ;
    rdfs:comment "A piece of equipment that converts sunlight into electricity." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An PhotovoltaicModule must have at least one inlet using the medium EM-Light." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:EM-Light ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An PhotovoltaicModule shall have at least one outlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An PhotovoltaicModule must have at least one inlet using the medium EM-Light." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:EM-Light ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An PhotovoltaicModule shall have at least one outlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An PhotovoltaicModule must have at least one inlet using the medium EM-Light." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:EM-Light ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An PhotovoltaicModule shall have at least one outlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Pipe a s223:Class,
        sh:NodeShape ;
    rdfs:label "Pipe" ;
    rdfs:comment "A Pipe is a subclass of Connection, that represents a hollow cylinder of metal or other material used to convey a Medium." ;
    rdfs:subClassOf s223:Connection .

s223:Pump a s223:Class,
        sh:NodeShape ;
    rdfs:label "Pump" ;
    rdfs:comment "A machine for imparting energy to a fluid, drawing a fluid into itself through an entrance port, and forcing the fluid out through an exhaust port." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Pump shall have at least one inlet using the medium Water, Oil or Refrigerant." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:or ( [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] [ sh:property [ sh:class s223:Medium-Refrigerant ;
                                                sh:path s223:hasMedium ] ] [ sh:property [ sh:class s223:Medium-Oil ;
                                                sh:path s223:hasMedium ] ] ) ] ] ],
        [ rdfs:comment "A Pump shall have at least one outlet using the medium Water, Oil or Refrigerant." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:or ( [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] [ sh:property [ sh:class s223:Medium-Refrigerant ;
                                                sh:path s223:hasMedium ] ] [ sh:property [ sh:class s223:Medium-Oil ;
                                                sh:path s223:hasMedium ] ] ) ] ] ],
        [ rdfs:comment "The non-electrical ConnectionPoints of a Pump must have compatible Media." ;
            sh:path s223:hasConnectionPoint ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "The non-electrical ConnectionPoints of a Pump must have compatible Media." ;
                    sh:message "{?cpa} and {?cpb} on the Pump {$this} have incompatible Media {$mediuma} and {$mediumb}." ;
                    sh:prefixes office: ;
                    sh:select """
SELECT $this ?cpa ?cpb ?mediuma ?mediumb
WHERE {
  $this s223:hasConnectionPoint ?cpa .
  $this s223:hasConnectionPoint ?cpb .
  FILTER (?cpa != ?cpb) .
  ?cpa s223:hasMedium ?mediuma .
  FILTER (NOT EXISTS {?mediuma a/rdfs:subClassOf* s223:Medium-Electricity}) .
  ?cpb s223:hasMedium ?mediumb .
  FILTER (NOT EXISTS {?mediumb a/rdfs:subClassOf* s223:Medium-Electricity}) .
  FILTER (?mediuma != ?mediumb) .
  FILTER (NOT EXISTS {?mediumb a/rdfs:subClassOf* ?mediuma}) .
  FILTER (NOT EXISTS {?mediuma a/rdfs:subClassOf* ?mediumb}) .
}
""" ] ],
        [ rdfs:comment "A Pump shall have at least one inlet using the medium Water, Oil or Refrigerant." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:or ( [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] [ sh:property [ sh:class s223:Medium-Refrigerant ;
                                                sh:path s223:hasMedium ] ] [ sh:property [ sh:class s223:Medium-Oil ;
                                                sh:path s223:hasMedium ] ] ) ] ] ],
        [ rdfs:comment "A Pump shall have at least one outlet using the medium Water, Oil or Refrigerant." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:or ( [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] [ sh:property [ sh:class s223:Medium-Refrigerant ;
                                                sh:path s223:hasMedium ] ] [ sh:property [ sh:class s223:Medium-Oil ;
                                                sh:path s223:hasMedium ] ] ) ] ] ],
        [ rdfs:comment "The non-electrical ConnectionPoints of a Pump must have compatible Media." ;
            sh:path s223:hasConnectionPoint ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "The non-electrical ConnectionPoints of a Pump must have compatible Media." ;
                    sh:message "{?cpa} and {?cpb} on the Pump {$this} have incompatible Media {$mediuma} and {$mediumb}." ;
                    sh:prefixes office: ;
                    sh:select """
SELECT $this ?cpa ?cpb ?mediuma ?mediumb
WHERE {
  $this s223:hasConnectionPoint ?cpa .
  $this s223:hasConnectionPoint ?cpb .
  FILTER (?cpa != ?cpb) .
  ?cpa s223:hasMedium ?mediuma .
  FILTER (NOT EXISTS {?mediuma a/rdfs:subClassOf* s223:Medium-Electricity}) .
  ?cpb s223:hasMedium ?mediumb .
  FILTER (NOT EXISTS {?mediumb a/rdfs:subClassOf* s223:Medium-Electricity}) .
  FILTER (?mediuma != ?mediumb) .
  FILTER (NOT EXISTS {?mediumb a/rdfs:subClassOf* ?mediuma}) .
  FILTER (NOT EXISTS {?mediuma a/rdfs:subClassOf* ?mediumb}) .
}
""" ] ],
        [ rdfs:comment "A Pump shall have at least one inlet using the medium Water, Oil or Refrigerant." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:or ( [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] [ sh:property [ sh:class s223:Medium-Refrigerant ;
                                                sh:path s223:hasMedium ] ] [ sh:property [ sh:class s223:Medium-Oil ;
                                                sh:path s223:hasMedium ] ] ) ] ] ],
        [ rdfs:comment "A Pump shall have at least one outlet using the medium Water, Oil or Refrigerant." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:or ( [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] [ sh:property [ sh:class s223:Medium-Refrigerant ;
                                                sh:path s223:hasMedium ] ] [ sh:property [ sh:class s223:Medium-Oil ;
                                                sh:path s223:hasMedium ] ] ) ] ] ],
        [ rdfs:comment "The non-electrical ConnectionPoints of a Pump must have compatible Media." ;
            sh:path s223:hasConnectionPoint ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "The non-electrical ConnectionPoints of a Pump must have compatible Media." ;
                    sh:message "{?cpa} and {?cpb} on the Pump {$this} have incompatible Media {$mediuma} and {$mediumb}." ;
                    sh:prefixes office: ;
                    sh:select """
SELECT $this ?cpa ?cpb ?mediuma ?mediumb
WHERE {
  $this s223:hasConnectionPoint ?cpa .
  $this s223:hasConnectionPoint ?cpb .
  FILTER (?cpa != ?cpb) .
  ?cpa s223:hasMedium ?mediuma .
  FILTER (NOT EXISTS {?mediuma a/rdfs:subClassOf* s223:Medium-Electricity}) .
  ?cpb s223:hasMedium ?mediumb .
  FILTER (NOT EXISTS {?mediumb a/rdfs:subClassOf* s223:Medium-Electricity}) .
  FILTER (?mediuma != ?mediumb) .
  FILTER (NOT EXISTS {?mediumb a/rdfs:subClassOf* ?mediuma}) .
  FILTER (NOT EXISTS {?mediuma a/rdfs:subClassOf* ?mediumb}) .
}
""" ] ] .

s223:RadiantPanel a s223:Class,
        sh:NodeShape ;
    rdfs:label "Radiant panel" ;
    rdfs:comment "A heating or cooling surface that delivers 50% or more of its heat transfer by radiation." ;
    rdfs:subClassOf s223:Equipment ;
    sh:or ( [ sh:property [ rdfs:comment "A radiant panel shall have at least one inlet using the medium Electricity, NaturalGas, or Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                                sh:path s223:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "A radiant panel shall have at least one inlet using the medium Electricity, NaturalGas, or Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-NaturalGas ;
                                                sh:path s223:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "A radiant panel shall have at least one inlet using the medium Electricity, NaturalGas, or Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] ] ],
                    [ rdfs:comment "A radiant panel shall have at least one outlet using the medium Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] ] ] ] ),
        ( [ sh:property [ rdfs:comment "A radiant panel shall have at least one inlet using the medium Electricity, NaturalGas, or Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                                sh:path s223:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "A radiant panel shall have at least one inlet using the medium Electricity, NaturalGas, or Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-NaturalGas ;
                                                sh:path s223:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "A radiant panel shall have at least one inlet using the medium Electricity, NaturalGas, or Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] ] ],
                    [ rdfs:comment "A radiant panel shall have at least one outlet using the medium Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] ] ] ] ),
        ( [ sh:property [ rdfs:comment "A radiant panel shall have at least one inlet using the medium Electricity, NaturalGas, or Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                                sh:path s223:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "A radiant panel shall have at least one inlet using the medium Electricity, NaturalGas, or Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-NaturalGas ;
                                                sh:path s223:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "A radiant panel shall have at least one inlet using the medium Electricity, NaturalGas, or Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] ] ],
                    [ rdfs:comment "A radiant panel shall have at least one outlet using the medium Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] ] ] ] ) ;
    sh:property [ rdfs:comment "A radiant panel must hasRole Role-Heating." ;
            sh:minCount 1 ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Heating ] ],
        [ rdfs:comment "A radiant panel must hasRole Role-Heating." ;
            sh:minCount 1 ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Heating ] ],
        [ rdfs:comment "A radiant panel must hasRole Role-Heating." ;
            sh:minCount 1 ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Heating ] ] .

s223:Radiator a s223:Class,
        sh:NodeShape ;
    rdfs:label "Radiator" ;
    rdfs:comment "A radiator provides heating to a room using electricity, steam or water (e.g., electric baseboard heaters)." ;
    rdfs:subClassOf s223:Equipment ;
    sh:or ( [ sh:property [ rdfs:comment "A Radiator shall have at least one inlet using the medium Electricity or Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                                sh:path s223:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "A Radiator shall have at least one inlet using the medium Electricity or Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] ] ],
                    [ rdfs:comment "A Radiator shall have at least one outlet using the medium Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] ] ] ] ),
        ( [ sh:property [ rdfs:comment "A Radiator shall have at least one inlet using the medium Electricity or Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                                sh:path s223:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "A Radiator shall have at least one inlet using the medium Electricity or Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] ] ],
                    [ rdfs:comment "A Radiator shall have at least one outlet using the medium Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] ] ] ] ),
        ( [ sh:property [ rdfs:comment "A Radiator shall have at least one inlet using the medium Electricity or Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                                sh:path s223:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "A Radiator shall have at least one inlet using the medium Electricity or Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] ] ],
                    [ rdfs:comment "A Radiator shall have at least one outlet using the medium Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] ] ] ] ) ;
    sh:property [ rdfs:comment "Radiators must have the role Role-Heating." ;
            sh:minCount 1 ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Heating ] ],
        [ rdfs:comment "Radiators must have the role Role-Heating." ;
            sh:minCount 1 ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Heating ] ],
        [ rdfs:comment "Radiators must have the role Role-Heating." ;
            sh:minCount 1 ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Heating ] ] .

s223:RequiredCommentsShape a sh:NodeShape ;
    sh:severity sh:Info ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any instance of s223:Class is also a rdfs:subClassOf* s223:Concept." ;
            sh:message "Class {$this} must be within the rdfs:subClassOf hierarchy under s223:Concept." ;
            sh:prefixes office: ;
            sh:select """
SELECT $this
WHERE {
FILTER NOT EXISTS {$this rdfs:subClassOf* rdf:Property} .
FILTER NOT EXISTS {$this rdfs:subClassOf* s223:Concept} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any instance of s223:Class is also an instance of sh:NodeShape." ;
            sh:message "Class {$this} must be declared as an instance of sh:NodeShape." ;
            sh:prefixes office: ;
            sh:select """
SELECT $this
WHERE {
FILTER NOT EXISTS {$this a sh:NodeShape} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any instance of s223:Class must have an rdfs:comment." ;
            sh:message "Class {$this} must have an rdfs:comment." ;
            sh:prefixes office: ;
            sh:select """
SELECT $this
WHERE {
FILTER NOT EXISTS {$this rdfs:comment ?comment} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any property shape must have an rdfs:comment." ;
            sh:message "The SPARQLConstraint for path {?path} for Class {$this} must have an rdfs:comment." ;
            sh:prefixes office: ;
            sh:select """
SELECT $this ?path
WHERE {
$this sh:property ?propshape .
?propshape sh:sparql ?sparqlconstraint .
?propshape sh:path ?path .
FILTER NOT EXISTS {?sparqlconstraint rdfs:comment ?comment} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any property shape must have an rdfs:comment." ;
            sh:message "The property shape with path {?path} for Class {$this} must have an rdfs:comment." ;
            sh:prefixes office: ;
            sh:select """
SELECT $this ?path
WHERE {
$this sh:property ?propshape .
?propshape sh:path ?path .
FILTER NOT EXISTS {?propshape rdfs:comment ?comment} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Every Class must have a label." ;
            sh:message "{$this} must have an rdfs:label" ;
            sh:prefixes office: ;
            sh:select """
SELECT $this
WHERE {
FILTER (NOT EXISTS {$this rdfs:label ?something}) .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that every TripleRule must have an rdfs:comment." ;
            sh:message "The TripleRule inferring {?pred} for Class {$this} must have an rdfs:comment." ;
            sh:prefixes office: ;
            sh:select """
SELECT $this ?pred
WHERE {
$this sh:rule ?rule .
?rule a sh:TripleRule .
?rule sh:predicate ?pred .
FILTER NOT EXISTS {?rule rdfs:comment ?comment} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that every SPARQLRule must have an rdfs:comment." ;
            sh:message "Every SPARQLRule for Class {$this} must have an rdfs:comment." ;
            sh:prefixes office: ;
            sh:select """
SELECT $this
WHERE {
$this sh:rule ?rule .
?rule a sh:SPARQLRule .
FILTER NOT EXISTS {?rule rdfs:comment ?comment} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any instance of s223:Class is also a rdfs:subClassOf* s223:Concept." ;
            sh:message "Class {$this} must be within the rdfs:subClassOf hierarchy under s223:Concept." ;
            sh:prefixes office: ;
            sh:select """
SELECT $this
WHERE {
FILTER NOT EXISTS {$this rdfs:subClassOf* rdf:Property} .
FILTER NOT EXISTS {$this rdfs:subClassOf* s223:Concept} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any instance of s223:Class is also an instance of sh:NodeShape." ;
            sh:message "Class {$this} must be declared as an instance of sh:NodeShape." ;
            sh:prefixes office: ;
            sh:select """
SELECT $this
WHERE {
FILTER NOT EXISTS {$this a sh:NodeShape} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any instance of s223:Class must have an rdfs:comment." ;
            sh:message "Class {$this} must have an rdfs:comment." ;
            sh:prefixes office: ;
            sh:select """
SELECT $this
WHERE {
FILTER NOT EXISTS {$this rdfs:comment ?comment} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any property shape must have an rdfs:comment." ;
            sh:message "The SPARQLConstraint for path {?path} for Class {$this} must have an rdfs:comment." ;
            sh:prefixes office: ;
            sh:select """
SELECT $this ?path
WHERE {
$this sh:property ?propshape .
?propshape sh:sparql ?sparqlconstraint .
?propshape sh:path ?path .
FILTER NOT EXISTS {?sparqlconstraint rdfs:comment ?comment} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any property shape must have an rdfs:comment." ;
            sh:message "The property shape with path {?path} for Class {$this} must have an rdfs:comment." ;
            sh:prefixes office: ;
            sh:select """
SELECT $this ?path
WHERE {
$this sh:property ?propshape .
?propshape sh:path ?path .
FILTER NOT EXISTS {?propshape rdfs:comment ?comment} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Every Class must have a label." ;
            sh:message "{$this} must have an rdfs:label" ;
            sh:prefixes office: ;
            sh:select """
SELECT $this
WHERE {
FILTER (NOT EXISTS {$this rdfs:label ?something}) .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that every TripleRule must have an rdfs:comment." ;
            sh:message "The TripleRule inferring {?pred} for Class {$this} must have an rdfs:comment." ;
            sh:prefixes office: ;
            sh:select """
SELECT $this ?pred
WHERE {
$this sh:rule ?rule .
?rule a sh:TripleRule .
?rule sh:predicate ?pred .
FILTER NOT EXISTS {?rule rdfs:comment ?comment} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that every SPARQLRule must have an rdfs:comment." ;
            sh:message "Every SPARQLRule for Class {$this} must have an rdfs:comment." ;
            sh:prefixes office: ;
            sh:select """
SELECT $this
WHERE {
$this sh:rule ?rule .
?rule a sh:SPARQLRule .
FILTER NOT EXISTS {?rule rdfs:comment ?comment} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any instance of s223:Class is also a rdfs:subClassOf* s223:Concept." ;
            sh:message "Class {$this} must be within the rdfs:subClassOf hierarchy under s223:Concept." ;
            sh:prefixes office: ;
            sh:select """
SELECT $this
WHERE {
FILTER NOT EXISTS {$this rdfs:subClassOf* rdf:Property} .
FILTER NOT EXISTS {$this rdfs:subClassOf* s223:Concept} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any instance of s223:Class is also an instance of sh:NodeShape." ;
            sh:message "Class {$this} must be declared as an instance of sh:NodeShape." ;
            sh:prefixes office: ;
            sh:select """
SELECT $this
WHERE {
FILTER NOT EXISTS {$this a sh:NodeShape} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any instance of s223:Class must have an rdfs:comment." ;
            sh:message "Class {$this} must have an rdfs:comment." ;
            sh:prefixes office: ;
            sh:select """
SELECT $this
WHERE {
FILTER NOT EXISTS {$this rdfs:comment ?comment} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any property shape must have an rdfs:comment." ;
            sh:message "The SPARQLConstraint for path {?path} for Class {$this} must have an rdfs:comment." ;
            sh:prefixes office: ;
            sh:select """
SELECT $this ?path
WHERE {
$this sh:property ?propshape .
?propshape sh:sparql ?sparqlconstraint .
?propshape sh:path ?path .
FILTER NOT EXISTS {?sparqlconstraint rdfs:comment ?comment} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any property shape must have an rdfs:comment." ;
            sh:message "The property shape with path {?path} for Class {$this} must have an rdfs:comment." ;
            sh:prefixes office: ;
            sh:select """
SELECT $this ?path
WHERE {
$this sh:property ?propshape .
?propshape sh:path ?path .
FILTER NOT EXISTS {?propshape rdfs:comment ?comment} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Every Class must have a label." ;
            sh:message "{$this} must have an rdfs:label" ;
            sh:prefixes office: ;
            sh:select """
SELECT $this
WHERE {
FILTER (NOT EXISTS {$this rdfs:label ?something}) .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that every TripleRule must have an rdfs:comment." ;
            sh:message "The TripleRule inferring {?pred} for Class {$this} must have an rdfs:comment." ;
            sh:prefixes office: ;
            sh:select """
SELECT $this ?pred
WHERE {
$this sh:rule ?rule .
?rule a sh:TripleRule .
?rule sh:predicate ?pred .
FILTER NOT EXISTS {?rule rdfs:comment ?comment} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that every SPARQLRule must have an rdfs:comment." ;
            sh:message "Every SPARQLRule for Class {$this} must have an rdfs:comment." ;
            sh:prefixes office: ;
            sh:select """
SELECT $this
WHERE {
$this sh:rule ?rule .
?rule a sh:SPARQLRule .
FILTER NOT EXISTS {?rule rdfs:comment ?comment} .
}
""" ] ;
    sh:targetClass s223:Class .

s223:ResistanceHeater a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electrical resistance heater" ;
    rdfs:comment "Resistance heaters provide electrical resistance heating, for example an electric heating coil within a Fan Coil Unit." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A ResistanceHeater shall have at least one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "ResistanceHeaters must have the role Role-Heating." ;
            sh:minCount 1 ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Heating ] ],
        [ rdfs:comment "A ResistanceHeater shall have at least one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "ResistanceHeaters must have the role Role-Heating." ;
            sh:minCount 1 ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Heating ] ],
        [ rdfs:comment "A ResistanceHeater shall have at least one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "ResistanceHeaters must have the role Role-Heating." ;
            sh:minCount 1 ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Heating ] ] .

s223:SingleDuctTerminal a s223:Class,
        sh:NodeShape ;
    rdfs:label "Single Duct Terminal." ;
    rdfs:comment "An air-terminal unit assembly having one ducted air inlet and a damper for regulating the airflow rate." ;
    rdfs:subClassOf s223:TerminalUnit ;
    sh:property [ rdfs:comment "A SingleDuctTerminal must be associated with at least 1 Damper by contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Damper ] ],
        [ rdfs:comment "A SingleDuctTerminal must be associated with at least 1 Damper by contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Damper ] ],
        [ rdfs:comment "A SingleDuctTerminal must be associated with at least 1 Damper by contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Damper ] ] .

s223:SolarThermalCollector a s223:Class,
        sh:NodeShape ;
    rdfs:label "Solar thermal collector" ;
    rdfs:comment "A device that converts sunlight into thermal energy." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A SolarThermalCollector shall have at least one inlet using the medium EM-Light." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:EM-Light ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A SolarThermalCollector shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A SolarThermalCollector shall have at least one inlet using the medium EM-Light." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:EM-Light ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A SolarThermalCollector shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A SolarThermalCollector shall have at least one inlet using the medium EM-Light." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:EM-Light ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A SolarThermalCollector shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:SymmetricPropertyShape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Declare the inverse triples for symmetric relations" ;
            sh:construct """
CONSTRUCT {
?o ?p $this .
}
WHERE {
  $this ?p ?o .
  ?p a s223:SymmetricProperty .
}
			""" ;
            sh:prefixes office: ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Declare the inverse triples for symmetric relations" ;
            sh:construct """
CONSTRUCT {
?o ?p $this .
}
WHERE {
  $this ?p ?o .
  ?p a s223:SymmetricProperty .
}
			""" ;
            sh:prefixes office: ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Declare the inverse triples for symmetric relations" ;
            sh:construct """
CONSTRUCT {
?o ?p $this .
}
WHERE {
  $this ?p ?o .
  ?p a s223:SymmetricProperty .
}
			""" ;
            sh:prefixes office: ] ;
    sh:targetClass s223:Concept .

s223:Thermostat a s223:Class,
        sh:NodeShape ;
    rdfs:label "Thermostat" ;
    rdfs:comment "An automatic control device used to maintain temperature at a fixed or adjustable setpoint." ;
    rdfs:subClassOf s223:Equipment .

s223:ThreeWayValve a s223:Class,
        sh:NodeShape ;
    rdfs:label "Three way valve" ;
    rdfs:comment "A Valve that can divert a fluid in one of three directions." ;
    rdfs:subClassOf s223:Valve ;
    sh:property [ rdfs:comment "A ThreeWayValve must have at least three ConnectionPoints using the relation hasConnectionPoint." ;
            sh:minCount 3 ;
            sh:path s223:hasConnectionPoint ],
        [ rdfs:comment "A ThreeWayValve must have at least three ConnectionPoints using the relation hasConnectionPoint." ;
            sh:minCount 3 ;
            sh:path s223:hasConnectionPoint ],
        [ rdfs:comment "A ThreeWayValve must have at least three ConnectionPoints using the relation hasConnectionPoint." ;
            sh:minCount 3 ;
            sh:path s223:hasConnectionPoint ] .

s223:Turbine a s223:Class,
        sh:NodeShape ;
    rdfs:label "Turbine" ;
    rdfs:comment "An energy transducer that converts mechanical energy into electric energy." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Turbine must be associated with at least one ConnectionPoint using the relation hasConnectionPoint." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ],
        [ rdfs:comment "A Turbine shall have at least one outlet using the medium Electricity." ;
            sh:class s223:OutletConnectionPoint ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                            sh:path s223:hasMedium ] ] ;
            sh:path s223:hasConnectionPoint ],
        [ rdfs:comment "A Turbine must be associated with at least one ConnectionPoint using the relation hasConnectionPoint." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ],
        [ rdfs:comment "A Turbine shall have at least one outlet using the medium Electricity." ;
            sh:class s223:OutletConnectionPoint ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                            sh:path s223:hasMedium ] ] ;
            sh:path s223:hasConnectionPoint ],
        [ rdfs:comment "A Turbine must be associated with at least one ConnectionPoint using the relation hasConnectionPoint." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ],
        [ rdfs:comment "A Turbine shall have at least one outlet using the medium Electricity." ;
            sh:class s223:OutletConnectionPoint ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                            sh:path s223:hasMedium ] ] ;
            sh:path s223:hasConnectionPoint ] .

s223:TwoWayValve a s223:Class,
        sh:NodeShape ;
    rdfs:label "Two way valve" ;
    rdfs:comment "A Valve that can divert a fluid in one of two directions." ;
    rdfs:subClassOf s223:Valve ;
    sh:property [ rdfs:comment "A TwoWayValve shall have at least one inlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ],
        [ rdfs:comment "A TwoWayValve shall have at least one outlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ],
        [ rdfs:comment "A TwoWayValve shall have at least one inlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ],
        [ rdfs:comment "A TwoWayValve shall have at least one outlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ],
        [ rdfs:comment "A TwoWayValve shall have at least one inlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ],
        [ rdfs:comment "A TwoWayValve shall have at least one outlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ] .

s223:VariableFrequencyDrive a s223:Class,
        sh:NodeShape ;
    rdfs:label "VariableFrequencyDrive" ;
    rdfs:comment "An electronic device that varies its output frequency to vary the rotating speed of a motor, given a fixed input frequency. Used with fans or pumps to vary the flow in the system as a function of a maintained pressure." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "If the relation connectedTo is present it must associate the VariableFrequencyDrive with a Equipment." ;
            sh:class s223:Equipment ;
            sh:path s223:connectedTo ],
        [ rdfs:comment "A VariableFrequencyDrive shall have at least one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ;
            sh:severity sh:Warning ],
        [ rdfs:comment "A VariableFrequencyDrive shall have at least one outlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "If the relation connectedTo is present it must associate the VariableFrequencyDrive with a Equipment." ;
            sh:class s223:Equipment ;
            sh:path s223:connectedTo ],
        [ rdfs:comment "A VariableFrequencyDrive shall have at least one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ;
            sh:severity sh:Warning ],
        [ rdfs:comment "A VariableFrequencyDrive shall have at least one outlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "If the relation connectedTo is present it must associate the VariableFrequencyDrive with a Equipment." ;
            sh:class s223:Equipment ;
            sh:path s223:connectedTo ],
        [ rdfs:comment "A VariableFrequencyDrive shall have at least one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ;
            sh:severity sh:Warning ],
        [ rdfs:comment "A VariableFrequencyDrive shall have at least one outlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Window a s223:Class,
        sh:NodeShape ;
    rdfs:label "Window" ;
    rdfs:comment "A daylight opening on a vertical or nearly vertical area of a room envelope" ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Window shall have at least one inlet using the medium Light." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:EM-Light ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Window shall have at least one outlet using the medium Light." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:EM-Light ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Window shall have at least one inlet using the medium Light." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:EM-Light ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Window shall have at least one outlet using the medium Light." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:EM-Light ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Window shall have at least one inlet using the medium Light." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:EM-Light ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Window shall have at least one outlet using the medium Light." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:EM-Light ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:WindowShade a s223:Class,
        sh:NodeShape ;
    rdfs:label "Window shade" ;
    rdfs:comment "A window covering that can be moved to block out or allow in light. " ;
    rdfs:subClassOf s223:Equipment .

s223:ZoneGroup a s223:Class,
        sh:NodeShape ;
    rdfs:label "Zone group" ;
    rdfs:comment "A ZoneGroup is a logical grouping (collection) of Zones for some functional or system reason, to identify a domain of control, such as a Lighting Zone, or a heating zone." ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "A ZoneGroup must be associated with exactly one EnumerationKind-Domain using the relation hasDomain." ;
            sh:class s223:EnumerationKind-Domain ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path s223:hasDomain ],
        [ rdfs:comment "A ZoneGroup must be associated with at least one Zone using the relation hasZone." ;
            sh:class s223:Zone ;
            sh:minCount 1 ;
            sh:path s223:hasZone ],
        [ rdfs:comment "A ZoneGroup must be associated with exactly one EnumerationKind-Domain using the relation hasDomain." ;
            sh:class s223:EnumerationKind-Domain ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path s223:hasDomain ],
        [ rdfs:comment "A ZoneGroup must be associated with at least one Zone using the relation hasZone." ;
            sh:class s223:Zone ;
            sh:minCount 1 ;
            sh:path s223:hasZone ],
        [ rdfs:comment "A ZoneGroup must be associated with exactly one EnumerationKind-Domain using the relation hasDomain." ;
            sh:class s223:EnumerationKind-Domain ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path s223:hasDomain ],
        [ rdfs:comment "A ZoneGroup must be associated with at least one Zone using the relation hasZone." ;
            sh:class s223:Zone ;
            sh:minCount 1 ;
            sh:path s223:hasZone ] ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Infer a hasDomain relation by checking any enclosed Zones to determine the domain." ;
            sh:object [ sh:path ( s223:hasZone s223:hasDomain ) ] ;
            sh:predicate s223:hasDomain ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer a hasDomain relation by checking any enclosed Zones to determine the domain." ;
            sh:object [ sh:path ( s223:hasZone s223:hasDomain ) ] ;
            sh:predicate s223:hasDomain ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer a hasDomain relation by checking any enclosed Zones to determine the domain." ;
            sh:object [ sh:path ( s223:hasZone s223:hasDomain ) ] ;
            sh:predicate s223:hasDomain ;
            sh:subject sh:this ] .

s223:abstract a rdf:Property ;
    rdfs:label "abstract" ;
    rdfs:comment "If the relation abstract has a value of true, the associated class cannot be instantiated. " ;
    rdfs:range xsd:boolean .

s223:hasSetpoint a rdf:Property ;
    rdfs:label "has setpoint" ;
    rdfs:comment "This relation binds a control setpoint to the quantifiable property indicating the desired value which the control process is trying to maintain." .

s223:inverseOf a rdf:Property ;
    rdfs:label "inverse of" ;
    rdfs:comment "The relation inverseOf is a modeling construct to associate relations that are inverses of one another, such as connectedTo and connectedFrom." .

<http://data.ashrae.org/standard223/1.0/data/brick-test> a owl:Ontology ;
    rdfs:comment "This graph is a sample population of the so-called Pritoni Office Building (suggested by Marco Pritoni) and is used for testing and demonstration." ;
    owl:versionInfo "Created with TopBraid Composer" .

psm:BreakerPanel1 a s223:System ;
    rdfs:label "Breaker panel1" ;
    s223:hasMember psm:ElectricBreaker1,
        psm:ElectricBreaker2,
        psm:ElectricBreaker3,
        psm:ElectricBreaker4,
        psm:ElectricBreaker5 .

psm:CoolingCoilValveActuator a s223:Actuator ;
    rdfs:label "A5" ;
    s223:commandedByProperty psm:CoolingCoilValvePosition .

psm:DaylightSensor1 a s223:IlluminanceSensor ;
    rdfs:label "D1" ;
    s223:hasMeasurementLocation psm:LightingSpace1 ;
    s223:hasPhysicalLocation psm:OpenOffice ;
    s223:observes psm:OpenOfficeDaylightLevel .

psm:ElectricCircuit4 a s223:ElectricWire ;
    rdfs:label "Electric Circuit 4" ;
    s223:hasMedium s223:AC-120V-60Hz .

psm:ElectricCircuit5 a s223:ElectricWire ;
    rdfs:label "Electric Circuit 5" ;
    s223:hasMedium s223:AC-120V-60Hz .

psm:ExhaustAirDamperActuator a s223:Actuator ;
    rdfs:label "A1" ;
    s223:commandedByProperty psm:ExhaustAirDamperPosition .

psm:Floor1 a s223:PhysicalSpace ;
    rdfs:label "Floor1" ;
    s223:contains psm:Bathroom,
        psm:Corridor,
        psm:Kitchenette,
        psm:OpenOffice,
        psm:PrivateOffice .

psm:FlowSensor1 a s223:FlowSensor ;
    rdfs:label "S1" ;
    s223:hasMeasurementLocation psm:i00053 ;
    s223:observes psm:ReturnAirFlowRate .

psm:GridConnection a s223:ElectricWire ;
    rdfs:label "Grid connection" ;
    s223:hasMedium s223:AC-120V-240V-60Hz .

psm:HVACZone1 a s223:Zone ;
    rdfs:label "HVACZone1" ;
    s223:contains psm:HVACSpace1,
        psm:HVACSpace2,
        psm:HVACSpace3,
        psm:HVACSpace4 ;
    s223:hasDomain s223:Domain-HVAC .

psm:HVACZone1Thermostat a s223:TemperatureSensor ;
    rdfs:label "TH1" ;
    s223:hasMeasurementLocation psm:HVACSpace1 ;
    s223:hasPhysicalLocation psm:OpenOffice ;
    s223:observes psm:HVACZone1Temperature .

psm:HVACZone2Thermostat a s223:TemperatureSensor ;
    rdfs:label "TH2" ;
    s223:hasMeasurementLocation psm:HVACSpace5 ;
    s223:hasPhysicalLocation psm:Corridor ;
    s223:observes psm:HVACZone2Temperature .

psm:HeatingCoilValveActuator a s223:Actuator ;
    rdfs:label "A4" ;
    s223:commandedByProperty psm:HeatingCoilValvePosition .

psm:KitchenetteLightingSystem a s223:System ;
    rdfs:label "Kitchenette lighting system" ;
    s223:hasMember psm:Luminaire11,
        psm:Luminaire12,
        psm:OccSensor5 .

psm:LightingZone1 a s223:Zone ;
    rdfs:label "LightingZone1" ;
    s223:contains psm:LightingSpace1 ;
    s223:hasDomain s223:Domain-Lighting .

psm:LightingZone2 a s223:Zone ;
    rdfs:label "LightingZone2" ;
    s223:contains psm:LightingSpace2 ;
    s223:hasDomain s223:Domain-Lighting .

psm:LightingZone3 a s223:Zone ;
    rdfs:label "LightingZone3" ;
    s223:contains psm:LightingSpace3 ;
    s223:hasDomain s223:Domain-Lighting .

psm:LightingZone4 a s223:Zone ;
    rdfs:label "LightingZone4" ;
    s223:contains psm:LightingSpace4 ;
    s223:hasDomain s223:Domain-Lighting .

psm:LightingZone5 a s223:Zone ;
    rdfs:label "LightingZone5" ;
    s223:contains psm:LightingSpace5 ;
    s223:hasDomain s223:Domain-Lighting .

psm:LightingZone6 a s223:Zone ;
    rdfs:label "LightingZone6" ;
    s223:contains psm:LightingSpace6 ;
    s223:hasDomain s223:Domain-Lighting .

psm:Luminaire1FunctionBlock a s223:FunctionBlock ;
    rdfs:label "Luminaire1function block" ;
    s223:hasInput psm:Luminaire1DaylightFunctionInput,
        psm:Luminaire1OccupancyFunctionInput ;
    s223:hasOutput psm:Luminaire1CCTSettingOutput,
        psm:Luminaire1IntensitySettingOutput,
        psm:Luminaire1OnOffSettingOutput .

psm:Luminaire2FunctionBlock a s223:FunctionBlock ;
    rdfs:label "Luminaire2 function block" ;
    s223:hasInput psm:Luminaire2DaylightFunctionInput,
        psm:Luminaire2OccupancyFunctionInput1 ;
    s223:hasOutput psm:Luminaire2CCTSettingOutput,
        psm:Luminaire2IntensitySettingOutput,
        psm:Luminaire2OnOffSettingOutput .

psm:MixedAirDamperActuator a s223:Actuator ;
    rdfs:label "A2" ;
    s223:commandedByProperty psm:MixedAirDamperPosition .

psm:MixedAirPressureSensor a s223:PressureSensor ;
    rdfs:label "S5" ;
    s223:hasMeasurementLocation psm:i00024 ;
    s223:observes psm:MixedAirPressure .

psm:OccSensor1 a s223:OccupantCounter ;
    rdfs:label "O1" ;
    s223:hasMeasurementLocation psm:OccupancySpace1 ;
    s223:hasPhysicalLocation psm:OpenOffice ;
    s223:observes psm:OccupancyProp1 .

psm:OccSensor2 a s223:OccupantMotionSensor ;
    rdfs:label "O2" ;
    s223:hasMeasurementLocation psm:OccupancySpace2 ;
    s223:hasPhysicalLocation psm:Bathroom ;
    s223:observes psm:OccupancyProp2 .

psm:OccSensor3 a s223:OccupantPresenceSensor ;
    rdfs:label "O3" ;
    s223:hasMeasurementLocation psm:OccupancySpace3 ;
    s223:observes psm:OccupancyProp3 .

psm:OccSensor4 a s223:OccupantMotionSensor ;
    rdfs:label "O4" ;
    s223:hasMeasurementLocation psm:OccupancySpace4 ;
    s223:observes psm:OccupancyProp4 .

psm:OutsideAirDamperActuator a s223:Actuator ;
    rdfs:label "A3" ;
    s223:commandedByProperty psm:OutsideAirDamperPosition .

psm:Resource_1 a rdfs:Resource ;
    rdfs:label "Resource 1" .

psm:ReturnFanActuator a s223:Actuator ;
    rdfs:label "A8" ;
    s223:commandedByProperty psm:ReturnFanSpeed .

psm:ReturnSystem a s223:System ;
    rdfs:label "Return System" ;
    s223:hasMember psm:i00051,
        psm:i00056 ;
    s223:hasRole s223:Role-Return .

psm:SupplyFanActuator a s223:Actuator ;
    rdfs:label "A9" ;
    s223:commandedByProperty psm:SupplyFanSpeed .

psm:SupplySystem a s223:System ;
    rdfs:label "Supply System" ;
    s223:hasMember psm:i00007,
        psm:i00011,
        psm:i00016,
        psm:i00021,
        psm:i00025,
        psm:i00036,
        psm:i00047 ;
    s223:hasRole s223:Role-Supply .

psm:TempSensor_1 a s223:TemperatureSensor ;
    rdfs:label "S7" ;
    s223:hasMeasurementLocation psm:i00050 ;
    s223:observes psm:CoolingCoilOutletTemperature .

psm:TempSensor_2 a s223:TemperatureSensor ;
    rdfs:label "S6" ;
    s223:hasMeasurementLocation psm:i00046 ;
    s223:observes psm:HeatingCoilOutletTemperature .

psm:VAV1InletTemperature a s223:QuantifiableObservableProperty ;
    rdfs:label "VAV1 Inlet Temperature" ;
    s223:hasValue 70.2 ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    qudt:unit unit:DEG_F .

psm:VAV2OutletTemperature a s223:QuantifiableObservableProperty ;
    rdfs:label "VAV2 Outlet Temperature" ;
    s223:hasValue 71.2 ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    qudt:unit unit:DEG_F .

psm:VAVBox1 a s223:VAVUnit ;
    rdfs:label "VAVBox1" ;
    s223:cnx psm:VAVBox1Inlet,
        psm:VAVBox1Outlet ;
    s223:contains psm:VAVBox1HeatingCoil,
        psm:VAVBox1InletFlowSensor,
        psm:VAVBox1MotorizedDamper,
        psm:VAVBox1OutletTemperatureSensor .

psm:VAVBox1DamperActuator a s223:Actuator ;
    rdfs:label "A10" ;
    s223:commandedByProperty psm:VAVBox1DamperPosition .

psm:VAVBox1ReheatValveActuator a s223:Actuator ;
    rdfs:label "A11" ;
    s223:commandedByProperty psm:VAVBox1ReheatValvePosition .

psm:VAVBox2 a s223:VAVUnit ;
    rdfs:label "VAVBox2" ;
    s223:contains psm:VAVBox2HeatingCoil,
        psm:VAVBox2InletFlowSensor,
        psm:VAVBox2MotorizedDamper,
        psm:VAVBox2OutletTemperatureSensor ;
    s223:hasConnectionPoint psm:VAVBox2Inlet,
        psm:VAVBox2Outlet ;
    s223:servesZone psm:HVACZone2 .

psm:VAVBox2DamperActuator a s223:Actuator ;
    rdfs:label "A6" ;
    s223:commandedByProperty psm:VAVBox2DamperPosition .

psm:VAVBox2ReheatValveActuator a s223:Actuator ;
    rdfs:label "A7" ;
    s223:commandedByProperty psm:VAVBox2ReheatValvePosition .

psm:masen a s223:Sensor ;
    rdfs:label "S4" ;
    s223:hasObservationLocation psm:i00023 ;
    s223:observes psm:mxtmp .

psm:oasen a s223:TemperatureSensor ;
    rdfs:label "S3" ;
    s223:hasMeasurementLocation psm:i00013 ;
    s223:hasObservationLocation psm:i00006 ;
    s223:observes psm:oatmp .

psm:rasen a s223:TemperatureSensor ;
    rdfs:label "S2" ;
    s223:hasMeasurementLocation psm:i00052 ;
    s223:hasObservationLocation psm:ReturnDuct ;
    s223:observes psm:ratmp .

psm:sasen a s223:PressureSensor ;
    rdfs:label "S8" ;
    s223:hasMeasurementLocation psm:i00049 ;
    s223:hasObservationLocation psm:i00070 ;
    s223:observes psm:sap .

<http://data.ashrae.org/standard223/1.0/model/all> a owl:Ontology .

office:ahu a s223:AHU ;
    s223:contains office:cooling-coil-2stage,
        office:economizer,
        office:fan,
        office:heating-coil-1stage ;
    s223:hasSystemConnectionPoint office:ahu-outside-conn,
        office:ahu-return-conn,
        office:ahu-supply-conn ;
    s223:servesVAV office:vav1 .

office:room1 a s223:PhysicalSpace ;
    s223:encloses office:zone1-hvac-space .

office:zone1-flow-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:zone1-hvac-space-in ;
    s223:observesProperty office:zone1-flow .

office:zone1-humidity-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:zone1-hvac-space-in ;
    s223:observesProperty office:zone1-humidity .

office:zone1-temp-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:zone1-hvac-space-in ;
    s223:observesProperty office:zone1-temp .

s223:12V-12V-Neg a s223:12V-12V-Neg,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "12V-Neg" ;
    s223:hasVoltage s223:DCNegativeVoltage-12.0V,
        s223:DCVoltage-DCZeroVoltage ;
    rdfs:comment "12V-Neg" ;
    rdfs:subClassOf s223:DC-12V .

s223:12V-12V-Pos a s223:12V-12V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "12V-Pos" ;
    s223:hasVoltage s223:DCPositiveVoltage-12.0V,
        s223:DCVoltage-DCZeroVoltage ;
    rdfs:comment "12V-Pos" ;
    rdfs:subClassOf s223:DC-12V .

s223:12V-6V-Neg-6V-Pos a s223:12V-6V-Neg-6V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "6V-Neg-6V-Pos" ;
    s223:hasVoltage s223:DCNegativeVoltage-6.0V,
        s223:DCPositiveVoltage-6.0V ;
    rdfs:comment "6V-Neg-6V-Pos" ;
    rdfs:subClassOf s223:DC-12V .

s223:24V-12V-Neg-12V-Pos a s223:24V-12V-Neg-12V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "12V-Neg-12V-Pos" ;
    s223:hasVoltage s223:DCNegativeVoltage-12.0V,
        s223:DCPositiveVoltage-12.0V ;
    rdfs:comment "12V-Neg-12V-Pos" ;
    rdfs:subClassOf s223:DC-24V .

s223:24V-24V-Neg a s223:24V-24V-Neg,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "24V-Neg" ;
    s223:hasVoltage s223:DCNegativeVoltage-24.0V,
        s223:DCVoltage-DCZeroVoltage ;
    rdfs:comment "24V-Neg" ;
    rdfs:subClassOf s223:DC-24V .

s223:24V-24V-Pos a s223:24V-24V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "24V-Pos" ;
    s223:hasVoltage s223:DCPositiveVoltage-24.0V,
        s223:DCVoltage-DCZeroVoltage ;
    rdfs:comment "24V-Pos" ;
    rdfs:subClassOf s223:DC-24V .

s223:380V-190V-Neg-190V-Pos a s223:380V-190V-Neg-190V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "190V-Neg-190V-Pos" ;
    s223:hasVoltage s223:DCNegativeVoltage-190.0V,
        s223:DCPositiveVoltage-190.0V ;
    rdfs:comment "190V-Neg-190V-Pos" ;
    rdfs:subClassOf s223:DC-380V .

s223:380V-380V-Neg a s223:380V-380V-Neg,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "380V-Neg" ;
    s223:hasVoltage s223:DCNegativeVoltage-380.0V,
        s223:DCVoltage-DCZeroVoltage ;
    rdfs:comment "380V-Neg" ;
    rdfs:subClassOf s223:DC-380V .

s223:380V-380V-Pos a s223:380V-380V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "380V-Pos" ;
    s223:hasVoltage s223:DCPositiveVoltage-380.0V,
        s223:DCVoltage-DCZeroVoltage ;
    rdfs:comment "380V-Pos" ;
    rdfs:subClassOf s223:DC-380V .

s223:48V-24V-Neg-24V-Pos a s223:48V-24V-Neg-24V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "24V-Neg-24V-Pos" ;
    s223:hasVoltage s223:DCNegativeVoltage-24.0V,
        s223:DCPositiveVoltage-24.0V ;
    rdfs:comment "24V-Neg-24V-Pos" ;
    rdfs:subClassOf s223:DC-48V .

s223:48V-48V-Neg a s223:48V-48V-Neg,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "48V-Neg" ;
    s223:hasVoltage s223:DCNegativeVoltage-48.0V,
        s223:DCVoltage-DCZeroVoltage ;
    rdfs:comment "48V-Neg" ;
    rdfs:subClassOf s223:DC-48V .

s223:48V-48V-Pos a s223:48V-48V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "48V-Pos" ;
    s223:hasVoltage s223:DCPositiveVoltage-48.0V,
        s223:DCVoltage-DCZeroVoltage ;
    rdfs:comment "48V-Pos" ;
    rdfs:subClassOf s223:DC-48V .

s223:5V-2.5V-Neg-2.5V-Pos a s223:5V-2.5V-Neg-2.5V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "2.5V-Neg-2.5V-Pos" ;
    s223:hasVoltage s223:DCNegativeVoltage-2.5V,
        s223:DCPositiveVoltage-2.5V ;
    rdfs:comment "2.5V-Neg-2.5V-Pos" ;
    rdfs:subClassOf s223:DC-5V .

s223:5V-5V-Neg a s223:5V-5V-Neg,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "5V-Neg" ;
    s223:hasVoltage s223:DCNegativeVoltage-5.0V,
        s223:DCVoltage-DCZeroVoltage ;
    rdfs:comment "5V-Neg" ;
    rdfs:subClassOf s223:DC-5V .

s223:5V-5V-Pos a s223:5V-5V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "5V-Pos" ;
    s223:hasVoltage s223:DCPositiveVoltage-5.0V,
        s223:DCVoltage-DCZeroVoltage ;
    rdfs:comment "5V-Pos" ;
    rdfs:subClassOf s223:DC-5V .

s223:6V-3V-Neg-3V-Pos a s223:6V-3V-Neg-3V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "3V-Neg-3V-Pos" ;
    s223:hasVoltage s223:DCNegativeVoltage-3.0V,
        s223:DCPositiveVoltage-3.0V ;
    rdfs:comment "3V-Neg-3V-Pos" ;
    rdfs:subClassOf s223:DC-6V .

s223:6V-6V-Neg a s223:6V-6V-Neg,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "6V-Neg" ;
    s223:hasVoltage s223:DCNegativeVoltage-6.0V,
        s223:DCVoltage-DCZeroVoltage ;
    rdfs:comment "6V-Neg" ;
    rdfs:subClassOf s223:DC-6V .

s223:6V-6V-Pos a s223:6V-6V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "6V-Pos" ;
    s223:hasVoltage s223:DCPositiveVoltage-6.0V,
        s223:DCVoltage-DCZeroVoltage ;
    rdfs:comment "6V-Pos" ;
    rdfs:subClassOf s223:DC-6V .

s223:AC-10000VLL-1Ph-60Hz a s223:AC-10000VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-10000VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-10000V ;
    rdfs:comment "AC-10000VLL-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-10000VLL-3Ph-60Hz a s223:AC-10000VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-10000VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-10000V ;
    rdfs:comment "AC-10000VLL-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-10000VLL-5770VLN-1Ph-60Hz a s223:AC-10000VLL-5770VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-10000VLL-5770VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-10000V,
        s223:LineNeutralVoltage-5770V ;
    rdfs:comment "AC-10000VLL-5770VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-10000VLL-5770VLN-3Ph-60Hz a s223:AC-10000VLL-5770VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-10000VLL-5770VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-10000V,
        s223:LineNeutralVoltage-5770V ;
    rdfs:comment "AC-10000VLL-5770VLN-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-110VLN-1Ph-50Hz a s223:AC-110VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-110VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-110V ;
    rdfs:comment "AC-110VLN-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-120VLN-1Ph-60Hz a s223:AC-120VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-120VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-120V ;
    rdfs:comment "AC-120VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-127VLN-1Ph-50Hz a s223:AC-127VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-127VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-127V ;
    rdfs:comment "AC-127VLN-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-139VLN-1Ph-50Hz a s223:AC-139VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-139VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-139V ;
    rdfs:comment "AC-139VLN-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-1730VLN-1Ph-60Hz a s223:AC-1730VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-1730VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-1730V ;
    rdfs:comment "AC-1730VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-1900VLN-1Ph-60Hz a s223:AC-1900VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-1900VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-1900V ;
    rdfs:comment "AC-1900VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-190VLL-110VLN-1Ph-50Hz a s223:AC-190VLL-110VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-190VLL-110VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-190V,
        s223:LineNeutralVoltage-110V ;
    rdfs:comment "AC-190VLL-110VLN-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-190VLL-110VLN-3Ph-50Hz a s223:AC-190VLL-110VLN-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-190VLL-110VLN-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-190V,
        s223:LineNeutralVoltage-110V ;
    rdfs:comment "AC-190VLL-110VLN-3Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-190VLL-1Ph-50Hz a s223:AC-190VLL-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-190VLL-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-190V ;
    rdfs:comment "AC-190VLL-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-190VLL-3Ph-50Hz a s223:AC-190VLL-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-190VLL-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-190V ;
    rdfs:comment "AC-190VLL-3Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-208VLL-120VLN-1Ph-60Hz a s223:AC-208VLL-120VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-208VLL-120VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-208V,
        s223:LineNeutralVoltage-120V ;
    rdfs:comment "AC-208VLL-120VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-208VLL-120VLN-3Ph-60Hz a s223:AC-208VLL-120VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-208VLL-120VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-208V,
        s223:LineNeutralVoltage-120V ;
    rdfs:comment "AC-208VLL-120VLN-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-208VLL-1Ph-60Hz a s223:AC-208VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-208VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-208V ;
    rdfs:comment "AC-208VLL-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-208VLL-3Ph-60Hz a s223:AC-208VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-208VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-208V ;
    rdfs:comment "AC-208VLL-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-219VLN-1Ph-60Hz a s223:AC-219VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-219VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-219V ;
    rdfs:comment "AC-219VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-220VLL-127VLN-1Ph-50Hz a s223:AC-220VLL-127VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-220VLL-127VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-220V,
        s223:LineNeutralVoltage-127V ;
    rdfs:comment "AC-220VLL-127VLN-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-220VLL-127VLN-3Ph-50Hz a s223:AC-220VLL-127VLN-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-220VLL-127VLN-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-220V,
        s223:LineNeutralVoltage-127V ;
    rdfs:comment "AC-220VLL-127VLN-3Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-220VLL-1Ph-50Hz a s223:AC-220VLL-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-220VLL-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-220V ;
    rdfs:comment "AC-220VLL-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-220VLL-3Ph-50Hz a s223:AC-220VLL-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-220VLL-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-220V ;
    rdfs:comment "AC-220VLL-3Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-231VLN-1Ph-50Hz a s223:AC-231VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-231VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-231V ;
    rdfs:comment "AC-231VLN-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-2400VLN-1Ph-60Hz a s223:AC-2400VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-2400VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-2400V ;
    rdfs:comment "AC-2400VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-120VLN-1Ph-60Hz a s223:AC-240VLL-120VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-120VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V,
        s223:LineNeutralVoltage-120V ;
    rdfs:comment "AC-240VLL-120VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-139VLN-1Ph-50Hz a s223:AC-240VLL-139VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-139VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V,
        s223:LineNeutralVoltage-139V ;
    rdfs:comment "AC-240VLL-139VLN-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-139VLN-3Ph-50Hz a s223:AC-240VLL-139VLN-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-139VLN-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V,
        s223:LineNeutralVoltage-139V ;
    rdfs:comment "AC-240VLL-139VLN-3Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-1Ph-50Hz a s223:AC-240VLL-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V ;
    rdfs:comment "AC-240VLL-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-1Ph-60Hz a s223:AC-240VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V ;
    rdfs:comment "AC-240VLL-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-208VLN-120VLN-1Ph-60Hz a s223:AC-240VLL-208VLN-120VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-208VLN-120VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V,
        s223:LineNeutralVoltage-120V,
        s223:LineNeutralVoltage-208V ;
    rdfs:comment "AC-240VLL-208VLN-120VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-208VLN-120VLN-3Ph-60Hz a s223:AC-240VLL-208VLN-120VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-208VLN-120VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V,
        s223:LineNeutralVoltage-120V,
        s223:LineNeutralVoltage-208V ;
    rdfs:comment "AC-240VLL-208VLN-120VLN-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-3Ph-50Hz a s223:AC-240VLL-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V ;
    rdfs:comment "AC-240VLL-3Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-3Ph-60Hz a s223:AC-240VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V ;
    rdfs:comment "AC-240VLL-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLN-1Ph-50Hz a s223:AC-240VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-240V ;
    rdfs:comment "AC-240VLN-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-24VLN-1Ph-50Hz a s223:AC-24VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-24VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-24V ;
    rdfs:comment "AC-24VLN-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-24VLN-1Ph-60Hz a s223:AC-24VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-24VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-24V ;
    rdfs:comment "AC-24VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-277VLN-1Ph-60Hz a s223:AC-277VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-277VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-277V ;
    rdfs:comment "AC-277VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3000VLL-1730VLN-1Ph-60Hz a s223:AC-3000VLL-1730VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3000VLL-1730VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-3000V,
        s223:LineNeutralVoltage-1730V ;
    rdfs:comment "AC-3000VLL-1730VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3000VLL-1730VLN-3Ph-60Hz a s223:AC-3000VLL-1730VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3000VLL-1730VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-3000V,
        s223:LineNeutralVoltage-1730V ;
    rdfs:comment "AC-3000VLL-1730VLN-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3000VLL-1Ph-60Hz a s223:AC-3000VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3000VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-3000V ;
    rdfs:comment "AC-3000VLL-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3000VLL-3Ph-60Hz a s223:AC-3000VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3000VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-3000V ;
    rdfs:comment "AC-3000VLL-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3300VLL-1900VLN-1Ph-60Hz a s223:AC-3300VLL-1900VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3300VLL-1900VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-3300V,
        s223:LineNeutralVoltage-1900V ;
    rdfs:comment "AC-3300VLL-1900VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3300VLL-1900VLN-3Ph-60Hz a s223:AC-3300VLL-1900VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3300VLL-1900VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-3300V,
        s223:LineNeutralVoltage-1900V ;
    rdfs:comment "AC-3300VLL-1900VLN-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3300VLL-1Ph-60Hz a s223:AC-3300VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3300VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-3300V ;
    rdfs:comment "AC-3300VLL-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3300VLL-3Ph-60Hz a s223:AC-3300VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3300VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-3300V ;
    rdfs:comment "AC-3300VLL-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3460VLN-1Ph-60Hz a s223:AC-3460VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3460VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-3460V ;
    rdfs:comment "AC-3460VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-347VLN-1Ph-60Hz a s223:AC-347VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-347VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-347V ;
    rdfs:comment "AC-347VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-380VLL-1Ph-60Hz a s223:AC-380VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-380VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-380V ;
    rdfs:comment "AC-380VLL-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-380VLL-219VLN-1Ph-60Hz a s223:AC-380VLL-219VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-380VLL-219VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-380V,
        s223:LineNeutralVoltage-219V ;
    rdfs:comment "AC-380VLL-219VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-380VLL-219VLN-3Ph-60Hz a s223:AC-380VLL-219VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-380VLL-219VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-380V,
        s223:LineNeutralVoltage-219V ;
    rdfs:comment "AC-380VLL-219VLN-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-380VLL-3Ph-60Hz a s223:AC-380VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-380VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-380V ;
    rdfs:comment "AC-380VLL-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3810VLN-1Ph-60Hz a s223:AC-3810VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3810VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-3810V ;
    rdfs:comment "AC-3810VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-400VLL-1Ph-50Hz a s223:AC-400VLL-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-400VLL-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-400V ;
    rdfs:comment "AC-400VLL-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-400VLL-231VLN-1Ph-50Hz a s223:AC-400VLL-231VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-400VLL-231VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-400V,
        s223:LineNeutralVoltage-231V ;
    rdfs:comment "AC-400VLL-231VLN-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-400VLL-231VLN-3Ph-50Hz a s223:AC-400VLL-231VLN-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-400VLL-231VLN-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-400V,
        s223:LineNeutralVoltage-231V ;
    rdfs:comment "AC-400VLL-231VLN-3Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-400VLL-3Ph-50Hz a s223:AC-400VLL-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-400VLL-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-400V ;
    rdfs:comment "AC-400VLL-3Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-415VLL-1Ph-50Hz a s223:AC-415VLL-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-415VLL-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-415V ;
    rdfs:comment "AC-415VLL-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-415VLL-240VLN-1Ph-50Hz a s223:AC-415VLL-240VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-415VLL-240VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-415V,
        s223:LineNeutralVoltage-240V ;
    rdfs:comment "AC-415VLL-240VLN-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-415VLL-240VLN-3Ph-50Hz a s223:AC-415VLL-240VLN-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-415VLL-240VLN-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-415V,
        s223:LineNeutralVoltage-240V ;
    rdfs:comment "AC-415VLL-240VLN-3Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-415VLL-3Ph-50Hz a s223:AC-415VLL-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-415VLL-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-415V ;
    rdfs:comment "AC-415VLL-3Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-4160VLL-1Ph-60Hz a s223:AC-4160VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-4160VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-4160V ;
    rdfs:comment "AC-4160VLL-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-4160VLL-2400VLN-1Ph-60Hz a s223:AC-4160VLL-2400VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-4160VLL-2400VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-4160V,
        s223:LineNeutralVoltage-2400V ;
    rdfs:comment "AC-4160VLL-2400VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-4160VLL-2400VLN-3Ph-60Hz a s223:AC-4160VLL-2400VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-4160VLL-2400VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-4160V,
        s223:LineNeutralVoltage-2400V ;
    rdfs:comment "AC-4160VLL-2400VLN-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-4160VLL-3Ph-60Hz a s223:AC-4160VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-4160VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-4160V ;
    rdfs:comment "AC-4160VLL-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-480VLL-1Ph-60Hz a s223:AC-480VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-480VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-480V ;
    rdfs:comment "AC-480VLL-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-480VLL-277VLN-1Ph-60Hz a s223:AC-480VLL-277VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-480VLL-277VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-480V,
        s223:LineNeutralVoltage-277V ;
    rdfs:comment "AC-480VLL-277VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-480VLL-277VLN-3Ph-60Hz a s223:AC-480VLL-277VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-480VLL-277VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-480V,
        s223:LineNeutralVoltage-277V ;
    rdfs:comment "AC-480VLL-277VLN-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-480VLL-3Ph-60Hz a s223:AC-480VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-480VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-480V ;
    rdfs:comment "AC-480VLL-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-5770VLN-1Ph-60Hz a s223:AC-5770VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-5770VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-5770V ;
    rdfs:comment "AC-5770VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-6000VLL-1Ph-60Hz a s223:AC-6000VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-6000VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-6000V ;
    rdfs:comment "AC-6000VLL-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-6000VLL-3460VLN-1Ph-60Hz a s223:AC-6000VLL-3460VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-6000VLL-3460VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-6000V,
        s223:LineNeutralVoltage-3460V ;
    rdfs:comment "AC-6000VLL-3460VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-6000VLL-3460VLN-3Ph-60Hz a s223:AC-6000VLL-3460VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-6000VLL-3460VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-6000V,
        s223:LineNeutralVoltage-3460V ;
    rdfs:comment "AC-6000VLL-3460VLN-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-6000VLL-3Ph-60Hz a s223:AC-6000VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-6000VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-6000V ;
    rdfs:comment "AC-6000VLL-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-600VLL-1Ph-60Hz a s223:AC-600VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-600VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-600V ;
    rdfs:comment "AC-600VLL-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-600VLL-347VLN-1Ph-60Hz a s223:AC-600VLL-347VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-600VLL-347VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-600V,
        s223:LineNeutralVoltage-347V ;
    rdfs:comment "AC-600VLL-347VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-600VLL-347VLN-3Ph-60Hz a s223:AC-600VLL-347VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-600VLL-347VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-600V,
        s223:LineNeutralVoltage-347V ;
    rdfs:comment "AC-600VLL-347VLN-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-600VLL-3Ph-60Hz a s223:AC-600VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-600VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-600V ;
    rdfs:comment "AC-600VLL-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-6600VLL-1Ph-60Hz a s223:AC-6600VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-6600VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-6600V ;
    rdfs:comment "AC-6600VLL-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-6600VLL-3810VLN-1Ph-60Hz a s223:AC-6600VLL-3810VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-6600VLL-3810VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-6600V,
        s223:LineNeutralVoltage-3810V ;
    rdfs:comment "AC-6600VLL-3810VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-6600VLL-3810VLN-3Ph-60Hz a s223:AC-6600VLL-3810VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-6600VLL-3810VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-6600V,
        s223:LineNeutralVoltage-3810V ;
    rdfs:comment "AC-6600VLL-3810VLN-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-6600VLL-3Ph-60Hz a s223:AC-6600VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-6600VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-6600V ;
    rdfs:comment "AC-6600VLL-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AirHandlingUnit a s223:Class,
        sh:NodeShape ;
    rdfs:label "Air handling unit" ;
    rdfs:comment "An assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. It is usually connected to an air-distribution system." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An AirHandlingUnit shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An AirHandlingUnit shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An AirHandlingUnit shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An AirHandlingUnit shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An AirHandlingUnit shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An AirHandlingUnit shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Aspect-Alarm a s223:Aspect-Alarm,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Alarm" ;
    rdfs:comment "Aspect-Alarm" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-CatalogNumber a s223:Aspect-CatalogNumber,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-CatalogNumber" ;
    rdfs:comment "The value of the associated Property identifies the catalog number." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Command a s223:Aspect-Command,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Command" ;
    rdfs:comment "Aspect-Command" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Deadband a s223:Aspect-Deadband,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Deadband" ;
    rdfs:comment "Aspect-Deadband" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Delta a s223:Aspect-Delta,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Delta" ;
    rdfs:comment "Used to signify the associated Property has a delta (difference) value." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-DryBulb a s223:Aspect-DryBulb,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-DryBulb" ;
    rdfs:comment "The associated Property is a DryBulb temperature." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Efficiency a s223:Aspect-Efficiency,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Efficiency" ;
    rdfs:comment "The efficiency of something characterized by a dimensionless value of this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Face a s223:Aspect-Face,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Face" ;
    rdfs:comment "The value of the associated Property identifies a property related to a face, e.g. Coil Face Velocity." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Fault a s223:Aspect-Fault,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Fault" ;
    rdfs:comment "Aspect-Fault" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-HighLimit a s223:Aspect-HighLimit,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-High limit" ;
    rdfs:comment "Aspect-High limit" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Latent a s223:Aspect-Latent,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Latent" ;
    rdfs:comment "The latent value of something characterized by this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Loss a s223:Aspect-Loss,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Loss" ;
    rdfs:comment "The magnitude of loss of something characterized by this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-LowLimit a s223:Aspect-LowLimit,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Low limit" ;
    rdfs:comment "Aspect-Low limit" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Manufacturer a s223:Aspect-Manufacturer,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Manufacturer" ;
    rdfs:comment "The value of the associated Property identifies the manufacturer." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Maximum a s223:Aspect-Maximum,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Maximum" ;
    rdfs:comment "The maximum allowable level of something characterized by this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Minimum a s223:Aspect-Minimum,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Minimum" ;
    rdfs:comment "The minimum allowable level of something characterized by this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Model a s223:Aspect-Model,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Model" ;
    rdfs:comment "The value of the associated Property identifies the model." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Nominal a s223:Aspect-Nominal,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Nominal" ;
    rdfs:comment "The nominal level of something characterized by this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-NominalFrequency a s223:Aspect-NominalFrequency,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Nominal Frequency" ;
    rdfs:comment "The value of the associated Property identifies the nominal frequency of the medium" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-PhaseAngle a s223:Aspect-PhaseAngle,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Phase angle" ;
    rdfs:comment "Aspect-Phase angle" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-PowerFactor a s223:Aspect-PowerFactor,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-PowerFactor" ;
    rdfs:comment "The power factor of something characterized by a dimensionless value of this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Rated a s223:Aspect-Rated,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Rated" ;
    rdfs:comment "The rated value of something characterized by this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Sensible a s223:Aspect-Sensible,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Sensible" ;
    rdfs:comment "The sensible value of something characterized by this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-SerialNumber a s223:Aspect-SerialNumber,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-SerialNumber" ;
    rdfs:comment "The value of the associated Property identifies the serial number." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-ServiceFactor a s223:Aspect-ServiceFactor,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-ServiceFactor" ;
    rdfs:comment "The service factor of something characterized by a dimensionless value of this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Setpoint a s223:Aspect-Setpoint,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Setpoint" ;
    rdfs:comment "Aspect-Setpoint" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-StandardConditions a s223:Aspect-StandardConditions,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-StandardConditions" ;
    rdfs:comment "Indicates the Property applies under standard conditions (such as standard temperature and pressure)." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Standby a s223:Aspect-Standby,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Standby" ;
    rdfs:comment "The standby value of something characterized by this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Startup a s223:Aspect-Startup,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Startup" ;
    rdfs:comment "The startup value of something characterized by this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Threshold a s223:Aspect-Threshold,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Threshold" ;
    rdfs:comment "The threshold value of something characterized by this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Total a s223:Aspect-Total,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Total" ;
    rdfs:comment "The total amount of something characterized by this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-WetBulb a s223:Aspect-WetBulb,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-WetBulb" ;
    rdfs:comment "The associated Property is a WetBulb temperature." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Year a s223:Aspect-Year,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Year" ;
    rdfs:comment "The value of the associated Property identifies the year of manufacture." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Binary-False a s223:Binary-False,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Binary False" ;
    rdfs:comment "Binary False" ;
    rdfs:subClassOf s223:EnumerationKind-Binary .

s223:Binary-True a s223:Binary-True,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Binary True" ;
    rdfs:comment "Binary True" ;
    rdfs:subClassOf s223:EnumerationKind-Binary .

s223:Binary-Unknown a s223:Binary-Unknown,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Binary Unknown" ;
    rdfs:comment "Binary Unknown" ;
    rdfs:subClassOf s223:EnumerationKind-Binary .

s223:Direction-Bidirectional a s223:Class,
        s223:Direction-Bidirectional,
        sh:NodeShape ;
    rdfs:label "Direction-Bidirectional" ;
    rdfs:comment "One of the  set of enumeration values for the hasDirection property used to characterize the direction of flow associated with an instance of a ConnectionPoint. The value Bidirectional indicates that the flow direction is not fixed in one direction. It depends on the status of some other part of the system, such as a valve position, that is expected to change during operation." ;
    rdfs:subClassOf s223:EnumerationKind-Direction .

s223:Direction-Inlet a s223:Class,
        s223:Direction-Inlet,
        sh:NodeShape ;
    rdfs:label "Direction-Inlet"@en ;
    rdfs:comment "One of the set of enumeration values for the hasDirection property used to characterize the direction of flow associated with an instance of a ConnectionPoint. The value Inlet indicates that the direction of flow is into the Equipment." ;
    rdfs:subClassOf s223:EnumerationKind-Direction .

s223:Direction-Outlet a s223:Class,
        s223:Direction-Outlet,
        sh:NodeShape ;
    rdfs:label "Direction-Outlet"@en,
        "Direction-Sortie"@fr ;
    rdfs:comment "One member of the enumerated valid values to characterize the hasDirection property. It is an instance of the Direction class." ;
    rdfs:subClassOf s223:EnumerationKind-Direction .

s223:Domain-ConveyanceSystems a s223:Class,
        s223:Domain-ConveyanceSystems,
        sh:NodeShape ;
    rdfs:label "Domain-ConveyanceSystems" ;
    rdfs:comment "The domain ConveyanceSystems represents equipment used to move people or things from one place in a building to another. Example equipment that might fall within a ConveyanceSystems domain include elevators, escalators, and conveyer belts." ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:Domain-Electrical a s223:Class,
        s223:Domain-Electrical,
        sh:NodeShape ;
    rdfs:label "Domain-Electrical" ;
    rdfs:comment "The domain Electrical represents equipment used to provide electrical power within a building. Example equipment that might fall within an Electrical domain include breaker panels, switchgear, photovoltaic panels, and generators. " ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:Domain-Fire a s223:Class,
        s223:Domain-Fire,
        sh:NodeShape ;
    rdfs:label "Domain-Fire" ;
    rdfs:comment "The domain Fire represents equipment used to provide fire detection and protection within a building. Example equipment that might be fall within a Fire domain include smoke detectors, alarm annunciators, and emergency public address systems. " ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:Domain-Networking a s223:Class,
        s223:Domain-Networking,
        sh:NodeShape ;
    rdfs:label "Domain-Networking" ;
    rdfs:comment "The domain Networking represents equipment used to provide information technology communication for a building." ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:Domain-PhysicalSecurity a s223:Class,
        s223:Domain-PhysicalSecurity,
        sh:NodeShape ;
    rdfs:label "Domain-PhysicalSecurity" ;
    rdfs:comment "The domain Security represents equipment that provides physical access control within or outside a building. Example equipment that might fall within a PhysicalSecurity domain include cameras, keycard sensors, and biometric scanners." ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:Domain-Plumbing a s223:Class,
        s223:Domain-Plumbing,
        sh:NodeShape ;
    rdfs:label "Domain-Plumbing" ;
    rdfs:comment "The domain Plumbing represents equipment used to provide domestic water within or outside a building. Example equipment that might fall within a Plumbing domain includes water meters, domestic hot water tanks, and sinks." ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:Domain-Refrigeration a s223:Class,
        s223:Domain-Refrigeration,
        sh:NodeShape ;
    rdfs:label "Domain-Refrigeration" ;
    rdfs:comment "The domain Refrigeration represents equipment used to provide cooling for a purpose other than space conditioning in a building." ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:EM-Microwave a s223:Class,
        s223:EM-Microwave,
        sh:NodeShape ;
    rdfs:label "EM-Microwave" ;
    rdfs:comment "EM-Microwave" ;
    rdfs:subClassOf s223:Medium-EM .

s223:EM-RF a s223:Class,
        s223:EM-RF,
        sh:NodeShape ;
    rdfs:label "EM-RF" ;
    rdfs:comment "EM-RF" ;
    rdfs:subClassOf s223:Medium-EM .

s223:Effectiveness-Active a s223:Class,
        s223:Effectiveness-Active,
        sh:NodeShape ;
    rdfs:label "Active" ;
    rdfs:comment "Active" ;
    rdfs:subClassOf s223:Aspect-Effectiveness .

s223:ElectricalPhaseIdentifier-AB a s223:Class,
        s223:ElectricalPhaseIdentifier-AB,
        sh:NodeShape ;
    rdfs:label "Electrical Phase Identifier AB" ;
    rdfs:comment "The value of the associated Property identifies the electrical phase AB of the Connection." ;
    rdfs:subClassOf s223:Aspect-ElectricalPhaseIdentifier .

s223:ElectricalPhaseIdentifier-ABC a s223:Class,
        s223:ElectricalPhaseIdentifier-ABC,
        sh:NodeShape ;
    rdfs:label "Electrical Phase Identifier ABC" ;
    rdfs:comment "The value of the associated Property identifies the electrical phase ABC of the Connection." ;
    rdfs:subClassOf s223:Aspect-ElectricalPhaseIdentifier .

s223:ElectricalPhaseIdentifier-C a s223:Class,
        s223:ElectricalPhaseIdentifier-C,
        sh:NodeShape ;
    rdfs:label "Electrical Phase Identifier C" ;
    rdfs:comment "The value of the associated Property identifies the electrical phase C of the Connection." ;
    rdfs:subClassOf s223:Aspect-ElectricalPhaseIdentifier .

s223:ElectricalPhaseIdentifier-CA a s223:Class,
        s223:ElectricalPhaseIdentifier-CA,
        sh:NodeShape ;
    rdfs:label "Electrical Phase Identifier CA" ;
    rdfs:comment "The value of the associated Property identifies the electrical phase CA of the Connection." ;
    rdfs:subClassOf s223:Aspect-ElectricalPhaseIdentifier .

s223:ElectricalVoltagePhases-ABLineLineVoltage a s223:Class,
        s223:ElectricalVoltagePhases-ABLineLineVoltage,
        sh:NodeShape ;
    rdfs:label "ElectricalVoltagePhases-ABLineLineVoltage" ;
    rdfs:comment "Identifies the Line-to-line voltage is between phases A and B" ;
    rdfs:subClassOf s223:Aspect-ElectricalVoltagePhases .

s223:ElectricalVoltagePhases-ANLineNeutralVoltage a s223:Class,
        s223:ElectricalVoltagePhases-ANLineNeutralVoltage,
        sh:NodeShape ;
    rdfs:label "ElectricalVoltagePhases-ANLineNeutralVoltage" ;
    rdfs:comment "Identifies the Line-to-neutral voltage is between phases A and N" ;
    rdfs:subClassOf s223:Aspect-ElectricalVoltagePhases .

s223:ElectricalVoltagePhases-BCLineLineVoltage a s223:Class,
        s223:ElectricalVoltagePhases-BCLineLineVoltage,
        sh:NodeShape ;
    rdfs:label "ElectricalVoltagePhases-BCLineLineVoltage" ;
    rdfs:comment "Identifies the Line-to-line voltage is between phases B and C" ;
    rdfs:subClassOf s223:Aspect-ElectricalVoltagePhases .

s223:ElectricalVoltagePhases-BNLineNeutralVoltage a s223:Class,
        s223:ElectricalVoltagePhases-BNLineNeutralVoltage,
        sh:NodeShape ;
    rdfs:label "ElectricalVoltagePhases-BNLineNeutralVoltage" ;
    rdfs:comment "Identifies the Line-to-neutral voltage is between phases B and N" ;
    rdfs:subClassOf s223:Aspect-ElectricalVoltagePhases .

s223:ElectricalVoltagePhases-CALineLineVoltage a s223:Class,
        s223:ElectricalVoltagePhases-CALineLineVoltage,
        sh:NodeShape ;
    rdfs:label "ElectricalVoltagePhases-CALineLineVoltage" ;
    rdfs:comment "Identifies the Line-to-line voltage is between phases C and A" ;
    rdfs:subClassOf s223:Aspect-ElectricalVoltagePhases .

s223:ElectricalVoltagePhases-CNLineNeutralVoltage a s223:Class,
        s223:ElectricalVoltagePhases-CNLineNeutralVoltage,
        sh:NodeShape ;
    rdfs:label "ElectricalVoltagePhases-CNLineNeutralVoltage" ;
    rdfs:comment "Identifies the Line-to-neutral voltage is between phases C and N" ;
    rdfs:subClassOf s223:Aspect-ElectricalVoltagePhases .

s223:Electricity-Earth a s223:Class,
        s223:Electricity-Earth,
        sh:NodeShape ;
    rdfs:label "Electricity-Earth" ;
    rdfs:comment "Electricity-Earth" ;
    rdfs:subClassOf s223:Medium-Electricity .

s223:Electricity-Neutral a s223:Class,
        s223:Electricity-Neutral,
        sh:NodeShape ;
    rdfs:label "Electricity-Neutral" ;
    rdfs:comment "Electricity-Neutral" ;
    rdfs:subClassOf s223:Medium-Electricity .

s223:Filter a s223:Class,
        sh:NodeShape ;
    rdfs:label "Filter" ;
    rdfs:comment "A device that removes contaminants from gases or liquids." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Filter shall have at least one inlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ],
        [ rdfs:comment "A Filter shall have at least one outlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ],
        [ rdfs:comment "A filter should have one common constituent between the inlet and outlet" ;
            sh:path s223:hasConnectionPoint ;
            sh:severity sh:Warning ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the filter inlet and outlet have compatible mediums." ;
                    sh:message "{$this} with inlet medium {?m2} is incompatible with outlet medium {?m1}." ;
                    sh:prefixes office: ;
                    sh:select """
SELECT $this ?m2 ?m1
WHERE {
$this s223:cnx ?cp, ?cp2 .
?cp a s223:InletConnectionPoint .
?cp2 a s223:OutletConnectionPoint .
?cp s223:hasMedium ?m1 .
?cp2 s223:hasMedium ?m2 . 
FILTER (?m1 != ?m2 ) .
FILTER (NOT EXISTS {?m2 a/rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 a/rdfs:subClassOf* ?m2}) .
FILTER (NOT EXISTS {
    SELECT $this ?con3 ?m1 ?m2
    WHERE {
        ?m1 s223:hasConstituent/s223:ofSubstance ?con3 .
        ?m2 s223:hasConstituent/s223:ofSubstance ?con3 .
    } 
} ) .
}
""" ] ],
        [ rdfs:comment "A Filter shall have at least one inlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ],
        [ rdfs:comment "A Filter shall have at least one outlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ],
        [ rdfs:comment "A filter should have one common constituent between the inlet and outlet" ;
            sh:path s223:hasConnectionPoint ;
            sh:severity sh:Warning ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the filter inlet and outlet have compatible mediums." ;
                    sh:message "{$this} with inlet medium {?m2} is incompatible with outlet medium {?m1}." ;
                    sh:prefixes office: ;
                    sh:select """
SELECT $this ?m2 ?m1
WHERE {
$this s223:cnx ?cp, ?cp2 .
?cp a s223:InletConnectionPoint .
?cp2 a s223:OutletConnectionPoint .
?cp s223:hasMedium ?m1 .
?cp2 s223:hasMedium ?m2 . 
FILTER (?m1 != ?m2 ) .
FILTER (NOT EXISTS {?m2 a/rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 a/rdfs:subClassOf* ?m2}) .
FILTER (NOT EXISTS {
    SELECT $this ?con3 ?m1 ?m2
    WHERE {
        ?m1 s223:hasConstituent/s223:ofSubstance ?con3 .
        ?m2 s223:hasConstituent/s223:ofSubstance ?con3 .
    } 
} ) .
}
""" ] ],
        [ rdfs:comment "A Filter shall have at least one inlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ],
        [ rdfs:comment "A Filter shall have at least one outlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ],
        [ rdfs:comment "A filter should have one common constituent between the inlet and outlet" ;
            sh:path s223:hasConnectionPoint ;
            sh:severity sh:Warning ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the filter inlet and outlet have compatible mediums." ;
                    sh:message "{$this} with inlet medium {?m2} is incompatible with outlet medium {?m1}." ;
                    sh:prefixes office: ;
                    sh:select """
SELECT $this ?m2 ?m1
WHERE {
$this s223:cnx ?cp, ?cp2 .
?cp a s223:InletConnectionPoint .
?cp2 a s223:OutletConnectionPoint .
?cp s223:hasMedium ?m1 .
?cp2 s223:hasMedium ?m2 . 
FILTER (?m1 != ?m2 ) .
FILTER (NOT EXISTS {?m2 a/rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 a/rdfs:subClassOf* ?m2}) .
FILTER (NOT EXISTS {
    SELECT $this ?con3 ?m1 ?m2
    WHERE {
        ?m1 s223:hasConstituent/s223:ofSubstance ?con3 .
        ?m2 s223:hasConstituent/s223:ofSubstance ?con3 .
    } 
} ) .
}
""" ] ] .

s223:Gas-SuperHeated a s223:Class,
        s223:Gas-SuperHeated,
        sh:NodeShape ;
    rdfs:label "Gas-Super heated" ;
    rdfs:comment "Gas-Super heated" ;
    rdfs:subClassOf s223:Phase-Gas .

s223:GlycolSolution-15Percent a s223:Class,
        s223:GlycolSolution-15Percent,
        sh:NodeShape ;
    rdfs:label "GlycolSolution-15Percent" ;
    s223:hasConstituent [ a s223:QuantifiableProperty ;
            rdfs:label "Glycol conc" ;
            s223:hasValue 15.0 ;
            s223:ofSubstance s223:Medium-Glycol ;
            qudt:hasQuantityKind qudtqk:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ],
        [ a s223:QuantifiableProperty ;
            rdfs:label "Water conc" ;
            s223:hasValue 85.0 ;
            s223:ofSubstance s223:Medium-Water ;
            qudt:hasQuantityKind qudtqk:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ],
        [ a s223:QuantifiableProperty ;
            rdfs:label "Glycol conc" ;
            s223:hasValue 15.0 ;
            s223:ofSubstance s223:Medium-Glycol ;
            qudt:hasQuantityKind qudtqk:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ],
        [ a s223:QuantifiableProperty ;
            rdfs:label "Water conc" ;
            s223:hasValue 85.0 ;
            s223:ofSubstance s223:Medium-Water ;
            qudt:hasQuantityKind qudtqk:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ],
        [ a s223:QuantifiableProperty ;
            rdfs:label "Glycol conc" ;
            s223:hasValue 15.0 ;
            s223:ofSubstance s223:Medium-Glycol ;
            qudt:hasQuantityKind qudtqk:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ],
        [ a s223:QuantifiableProperty ;
            rdfs:label "Water conc" ;
            s223:hasValue 85.0 ;
            s223:ofSubstance s223:Medium-Water ;
            qudt:hasQuantityKind qudtqk:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ] ;
    rdfs:comment "GlycolSolution-15Percent" ;
    rdfs:subClassOf s223:Water-GlycolSolution .

s223:GlycolSolution-30Percent a s223:Class,
        s223:GlycolSolution-30Percent,
        sh:NodeShape ;
    rdfs:label "GlycolSolution-30Percent" ;
    s223:hasConstituent [ a s223:QuantifiableProperty ;
            rdfs:label "Glycol conc" ;
            s223:hasValue 30.0 ;
            s223:ofSubstance s223:Medium-Glycol ;
            qudt:hasQuantityKind qudtqk:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ],
        [ a s223:QuantifiableProperty ;
            rdfs:label "Water conc" ;
            s223:hasValue 70.0 ;
            s223:ofSubstance s223:Medium-Water ;
            qudt:hasQuantityKind qudtqk:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ],
        [ a s223:QuantifiableProperty ;
            rdfs:label "Glycol conc" ;
            s223:hasValue 30.0 ;
            s223:ofSubstance s223:Medium-Glycol ;
            qudt:hasQuantityKind qudtqk:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ],
        [ a s223:QuantifiableProperty ;
            rdfs:label "Water conc" ;
            s223:hasValue 70.0 ;
            s223:ofSubstance s223:Medium-Water ;
            qudt:hasQuantityKind qudtqk:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ],
        [ a s223:QuantifiableProperty ;
            rdfs:label "Glycol conc" ;
            s223:hasValue 30.0 ;
            s223:ofSubstance s223:Medium-Glycol ;
            qudt:hasQuantityKind qudtqk:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ],
        [ a s223:QuantifiableProperty ;
            rdfs:label "Water conc" ;
            s223:hasValue 70.0 ;
            s223:ofSubstance s223:Medium-Water ;
            qudt:hasQuantityKind qudtqk:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ] ;
    rdfs:comment "GlycolSolution-30Percent" ;
    rdfs:subClassOf s223:Water-GlycolSolution .

s223:HVACOperatingMode-Auto a s223:Class,
        s223:HVACOperatingMode-Auto,
        sh:NodeShape ;
    rdfs:label "Auto" ;
    rdfs:comment "Auto" ;
    rdfs:subClassOf s223:EnumerationKind-HVACOperatingMode .

s223:HVACOperatingMode-FanOnly a s223:Class,
        s223:HVACOperatingMode-FanOnly,
        sh:NodeShape ;
    rdfs:label "FanOnly" ;
    rdfs:comment "FanOnly" ;
    rdfs:subClassOf s223:EnumerationKind-HVACOperatingMode .

s223:HVACOperatingMode-Off a s223:Class,
        s223:HVACOperatingMode-Off,
        sh:NodeShape ;
    rdfs:label "Off" ;
    rdfs:comment "Off" ;
    rdfs:subClassOf s223:EnumerationKind-HVACOperatingMode .

s223:HVACOperatingStatus-Cooling a s223:Class,
        s223:HVACOperatingStatus-Cooling,
        sh:NodeShape ;
    rdfs:label "Cooling" ;
    rdfs:comment "Cooling" ;
    rdfs:subClassOf s223:EnumerationKind-HVACOperatingStatus .

s223:HVACOperatingStatus-Dehumidifying a s223:Class,
        s223:HVACOperatingStatus-Dehumidifying,
        sh:NodeShape ;
    rdfs:label "Dehumidifying" ;
    rdfs:comment "Dehumidifying" ;
    rdfs:subClassOf s223:EnumerationKind-HVACOperatingStatus .

s223:HVACOperatingStatus-Heating a s223:Class,
        s223:HVACOperatingStatus-Heating,
        sh:NodeShape ;
    rdfs:label "Heating" ;
    rdfs:comment "Heating" ;
    rdfs:subClassOf s223:EnumerationKind-HVACOperatingStatus .

s223:HVACOperatingStatus-Off a s223:Class,
        s223:HVACOperatingStatus-Off,
        sh:NodeShape ;
    rdfs:label "Off" ;
    rdfs:comment "Off" ;
    rdfs:subClassOf s223:EnumerationKind-HVACOperatingStatus .

s223:HVACOperatingStatus-Ventilating a s223:Class,
        s223:HVACOperatingStatus-Ventilating,
        sh:NodeShape ;
    rdfs:label "Ventilating" ;
    rdfs:comment "Ventilating" ;
    rdfs:subClassOf s223:EnumerationKind-HVACOperatingStatus .

s223:HeatExchanger a s223:Class,
        sh:NodeShape ;
    rdfs:label "Heat exchanger" ;
    rdfs:comment "A component intended to transfer heat from one medium to another while keeping the two media separate" ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A heat exchanger shall have at least 4 connection points." ;
            sh:minCount 4 ;
            sh:path s223:hasConnectionPoint ],
        [ rdfs:comment "If the relation hasRole is present it must associate the HeatExchanger with a EnumerationKind-Role." ;
            sh:class s223:EnumerationKind-Role ;
            sh:path s223:hasRole ],
        [ rdfs:comment "Heat Exchangers should have the same number of non-electrical inlet and outlet connection points." ;
            sh:path s223:hasConnectionPoint ;
            sh:severity sh:Warning ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Heat Exchangers should have the same number of non-electrical inlet and outlet connection points." ;
                    sh:message "Number of inlets {?incount} are not equivalent with number of outlets {?outcount}." ;
                    sh:prefixes office: ;
                    sh:select """
SELECT DISTINCT $this ?incount ?outcount
WHERE {
{
SELECT $this (COUNT (?cpin) AS ?incount)
WHERE {
?cpin a/rdfs:subClassOf* s223:InletConnectionPoint .
$this s223:hasConnectionPoint ?cpin .
?cpin s223:hasMedium ?inmedium .
FILTER NOT EXISTS {
    ?inmedium a/rdfs:subClassOf* s223:Medium-Electricity .
  }
}
GROUP BY $this
}
{
SELECT $this (COUNT (?cpout) AS ?outcount)
WHERE {
?cpout a/rdfs:subClassOf* s223:OutletConnectionPoint .
$this s223:hasConnectionPoint ?cpout .
?cpout s223:hasMedium ?outmedium .
FILTER NOT EXISTS {
    ?outmedium a/rdfs:subClassOf* s223:Medium-Electricity .
  }
}
GROUP BY $this
}
FILTER (?incount != ?outcount)
}
""" ] ],
        [ rdfs:comment "A heat exchanger shall have at least 4 connection points." ;
            sh:minCount 4 ;
            sh:path s223:hasConnectionPoint ],
        [ rdfs:comment "If the relation hasRole is present it must associate the HeatExchanger with a EnumerationKind-Role." ;
            sh:class s223:EnumerationKind-Role ;
            sh:path s223:hasRole ],
        [ rdfs:comment "Heat Exchangers should have the same number of non-electrical inlet and outlet connection points." ;
            sh:path s223:hasConnectionPoint ;
            sh:severity sh:Warning ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Heat Exchangers should have the same number of non-electrical inlet and outlet connection points." ;
                    sh:message "Number of inlets {?incount} are not equivalent with number of outlets {?outcount}." ;
                    sh:prefixes office: ;
                    sh:select """
SELECT DISTINCT $this ?incount ?outcount
WHERE {
{
SELECT $this (COUNT (?cpin) AS ?incount)
WHERE {
?cpin a/rdfs:subClassOf* s223:InletConnectionPoint .
$this s223:hasConnectionPoint ?cpin .
?cpin s223:hasMedium ?inmedium .
FILTER NOT EXISTS {
    ?inmedium a/rdfs:subClassOf* s223:Medium-Electricity .
  }
}
GROUP BY $this
}
{
SELECT $this (COUNT (?cpout) AS ?outcount)
WHERE {
?cpout a/rdfs:subClassOf* s223:OutletConnectionPoint .
$this s223:hasConnectionPoint ?cpout .
?cpout s223:hasMedium ?outmedium .
FILTER NOT EXISTS {
    ?outmedium a/rdfs:subClassOf* s223:Medium-Electricity .
  }
}
GROUP BY $this
}
FILTER (?incount != ?outcount)
}
""" ] ],
        [ rdfs:comment "A heat exchanger shall have at least 4 connection points." ;
            sh:minCount 4 ;
            sh:path s223:hasConnectionPoint ],
        [ rdfs:comment "If the relation hasRole is present it must associate the HeatExchanger with a EnumerationKind-Role." ;
            sh:class s223:EnumerationKind-Role ;
            sh:path s223:hasRole ],
        [ rdfs:comment "Heat Exchangers should have the same number of non-electrical inlet and outlet connection points." ;
            sh:path s223:hasConnectionPoint ;
            sh:severity sh:Warning ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Heat Exchangers should have the same number of non-electrical inlet and outlet connection points." ;
                    sh:message "Number of inlets {?incount} are not equivalent with number of outlets {?outcount}." ;
                    sh:prefixes office: ;
                    sh:select """
SELECT DISTINCT $this ?incount ?outcount
WHERE {
{
SELECT $this (COUNT (?cpin) AS ?incount)
WHERE {
?cpin a/rdfs:subClassOf* s223:InletConnectionPoint .
$this s223:hasConnectionPoint ?cpin .
?cpin s223:hasMedium ?inmedium .
FILTER NOT EXISTS {
    ?inmedium a/rdfs:subClassOf* s223:Medium-Electricity .
  }
}
GROUP BY $this
}
{
SELECT $this (COUNT (?cpout) AS ?outcount)
WHERE {
?cpout a/rdfs:subClassOf* s223:OutletConnectionPoint .
$this s223:hasConnectionPoint ?cpout .
?cpout s223:hasMedium ?outmedium .
FILTER NOT EXISTS {
    ?outmedium a/rdfs:subClassOf* s223:Medium-Electricity .
  }
}
GROUP BY $this
}
FILTER (?incount != ?outcount)
}
""" ] ] .

s223:IlluminanceSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Illuminance sensor" ;
    rdfs:comment "A subclass of LightSensor that observes the level of illuminance." ;
    rdfs:subClassOf s223:LightSensor ;
    sh:property [ rdfs:comment "An IlluminanceSensor will always observe a Property that has a QuantityKind of Illuminance." ;
            sh:path s223:observes ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Property ;
                    sh:node [ sh:property [ sh:hasValue qudtqk:Illuminance ;
                                    sh:path qudt:hasQuantityKind ] ] ] ],
        [ rdfs:comment "An IlluminanceSensor will always observe a Property that has a QuantityKind of Illuminance." ;
            sh:path s223:observes ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Property ;
                    sh:node [ sh:property [ sh:hasValue qudtqk:Illuminance ;
                                    sh:path qudt:hasQuantityKind ] ] ] ],
        [ rdfs:comment "An IlluminanceSensor will always observe a Property that has a QuantityKind of Illuminance." ;
            sh:path s223:observes ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Property ;
                    sh:node [ sh:property [ sh:hasValue qudtqk:Illuminance ;
                                    sh:path qudt:hasQuantityKind ] ] ] ] .

s223:Light-Infrared a s223:Class,
        s223:Light-Infrared,
        sh:NodeShape ;
    rdfs:label "Light-Infrared" ;
    rdfs:comment "Light-Infrared" ;
    rdfs:subClassOf s223:EM-Light .

s223:Light-Ultraviolet a s223:Class,
        s223:Light-Ultraviolet,
        sh:NodeShape ;
    rdfs:label "Light-Ultraviolet" ;
    rdfs:comment "Light-Ultraviolet" ;
    rdfs:subClassOf s223:EM-Light .

s223:Liquid-SubCooled a s223:Class,
        s223:Liquid-SubCooled,
        sh:NodeShape ;
    rdfs:label "Liquid-Sub cooled" ;
    rdfs:comment "Liquid-Sub cooled" ;
    rdfs:subClassOf s223:Phase-Liquid .

s223:Modulated-0-10V a s223:Class,
        s223:Modulated-0-10V,
        sh:NodeShape ;
    rdfs:label "Modulated 0-10V" ;
    rdfs:comment "Modulated 0-10V" ;
    rdfs:subClassOf s223:Signal-Modulated .

s223:Modulated-4-20mA a s223:Class,
        s223:Modulated-4-20mA,
        sh:NodeShape ;
    rdfs:label "Modulated 4-20mA" ;
    rdfs:comment "Modulated 4-20mA" ;
    rdfs:subClassOf s223:Signal-Modulated .

s223:Motion-False a s223:Class,
        s223:Motion-False,
        sh:NodeShape ;
    rdfs:label "Motion-False" ;
    rdfs:comment "Motion-False" ;
    rdfs:subClassOf s223:Occupancy-Motion .

s223:Occupancy-Occupied a s223:Class,
        s223:Occupancy-Occupied,
        sh:NodeShape ;
    rdfs:label "Occupied" ;
    rdfs:comment "Occupied" ;
    rdfs:subClassOf s223:EnumerationKind-Occupancy .

s223:Occupancy-Unknown a s223:Class,
        s223:Occupancy-Unknown,
        sh:NodeShape ;
    rdfs:label "Unknown" ;
    rdfs:comment "Unknown" ;
    rdfs:subClassOf s223:EnumerationKind-Occupancy .

s223:Occupancy-Unoccupied a s223:Class,
        s223:Occupancy-Unoccupied,
        sh:NodeShape ;
    rdfs:label "Unoccupied" ;
    rdfs:comment "Unoccupied" ;
    rdfs:subClassOf s223:EnumerationKind-Occupancy .

s223:OccupantCounter a s223:Class,
        sh:NodeShape ;
    rdfs:label "Occupant counter" ;
    rdfs:comment "A subclass of OccupancySensor that counts the population within its sensing region." ;
    rdfs:subClassOf s223:OccupancySensor ;
    sh:property [ rdfs:comment "An OccupantCounter must always observe a QuantifiableObservableProperty that has a QuantityKind of Population and a Unit of unit:NUM." ;
            sh:class s223:QuantifiableObservableProperty ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:hasValue qudtqk:Population ;
                            sh:maxCount 1 ;
                            sh:path qudt:hasQuantityKind ],
                        [ sh:hasValue unit:NUM ;
                            sh:maxCount 1 ;
                            sh:path qudt:hasUnit ] ] ;
            sh:path s223:observes ],
        [ rdfs:comment "An OccupantCounter must always observe a QuantifiableObservableProperty that has a QuantityKind of Population and a Unit of unit:NUM." ;
            sh:class s223:QuantifiableObservableProperty ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:hasValue qudtqk:Population ;
                            sh:maxCount 1 ;
                            sh:path qudt:hasQuantityKind ],
                        [ sh:hasValue unit:NUM ;
                            sh:maxCount 1 ;
                            sh:path qudt:hasUnit ] ] ;
            sh:path s223:observes ],
        [ rdfs:comment "An OccupantCounter must always observe a QuantifiableObservableProperty that has a QuantityKind of Population and a Unit of unit:NUM." ;
            sh:class s223:QuantifiableObservableProperty ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:hasValue qudtqk:Population ;
                            sh:maxCount 1 ;
                            sh:path qudt:hasQuantityKind ],
                        [ sh:hasValue unit:NUM ;
                            sh:maxCount 1 ;
                            sh:path qudt:hasUnit ] ] ;
            sh:path s223:observes ] .

s223:OnOff-Unknown a s223:Class,
        s223:OnOff-Unknown,
        sh:NodeShape ;
    rdfs:label "Unknown" ;
    rdfs:comment "Unknown" ;
    rdfs:subClassOf s223:EnumerationKind-OnOff .

s223:Particulate-PM1.0 a s223:Class,
        s223:Particulate-PM1.0,
        sh:NodeShape ;
    rdfs:label "Particulate-PM1.0" ;
    rdfs:comment "Particulate-PM1.0" ;
    rdfs:subClassOf s223:Substance-Particulate .

s223:Particulate-PM10.0 a s223:Class,
        s223:Particulate-PM10.0,
        sh:NodeShape ;
    rdfs:label "Particulate-PM10.0" ;
    rdfs:comment "Particulate-PM10.0" ;
    rdfs:subClassOf s223:Substance-Particulate .

s223:Particulate-PM2.5 a s223:Class,
        s223:Particulate-PM2.5,
        sh:NodeShape ;
    rdfs:label "Particulate-PM2.5" ;
    rdfs:comment "Particulate-PM2.5" ;
    rdfs:subClassOf s223:Substance-Particulate .

s223:Phase-Solid a s223:Class,
        s223:Phase-Solid,
        sh:NodeShape ;
    rdfs:label "Phase-Solid" ;
    rdfs:comment "Phase-Solid" ;
    rdfs:subClassOf s223:EnumerationKind-Phase .

s223:Phase-Vapor a s223:Class,
        s223:Phase-Vapor,
        sh:NodeShape ;
    rdfs:label "Phase-Vapor" ;
    rdfs:comment "Phase-Vapor" ;
    rdfs:subClassOf s223:EnumerationKind-Phase .

s223:Position-Closed a s223:Class,
        s223:Position-Closed,
        sh:NodeShape ;
    rdfs:label "Closed" ;
    rdfs:comment "Closed" ;
    rdfs:subClassOf s223:EnumerationKind-Position .

s223:Position-Open a s223:Class,
        s223:Position-Open,
        sh:NodeShape ;
    rdfs:label "Open" ;
    rdfs:comment "Open" ;
    rdfs:subClassOf s223:EnumerationKind-Position .

s223:Position-Unknown a s223:Class,
        s223:Position-Unknown,
        sh:NodeShape ;
    rdfs:label "Unknown" ;
    rdfs:comment "Unknown" ;
    rdfs:subClassOf s223:EnumerationKind-Position .

s223:Presence-False a s223:Class,
        s223:Presence-False,
        sh:NodeShape ;
    rdfs:label "Presence-False" ;
    rdfs:comment "Presence-False" ;
    rdfs:subClassOf s223:Occupancy-Presence .

s223:Refrigerant-R-22 a s223:Class,
        s223:Refrigerant-R-22,
        sh:NodeShape ;
    rdfs:label "Refrigerant-R-22" ;
    rdfs:comment "Refrigerant-R-22" ;
    rdfs:subClassOf s223:Medium-Refrigerant .

s223:Refrigerant-R-410A a s223:Class,
        s223:Refrigerant-R-410A,
        sh:NodeShape ;
    rdfs:label "Refrigerant-R-410A" ;
    rdfs:comment "Refrigerant-R-410A" ;
    rdfs:subClassOf s223:Medium-Refrigerant .

s223:Role-Condenser a s223:Class,
        s223:Role-Condenser,
        sh:NodeShape ;
    rdfs:label "Role-Condenser" ;
    rdfs:comment "Role-Condenser" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Discharge a s223:Class,
        s223:Role-Discharge,
        sh:NodeShape ;
    rdfs:label "Role-Discharge" ;
    rdfs:comment "Role-Discharge" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Economizer a s223:Class,
        s223:Role-Economizer,
        sh:NodeShape ;
    rdfs:label "Role-Economizer" ;
    rdfs:comment "Role-Economizer" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Evaporator a s223:Class,
        s223:Role-Evaporator,
        sh:NodeShape ;
    rdfs:label "Role-Evaporator" ;
    rdfs:comment "Role-Evaporator" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Expansion a s223:Class,
        s223:Role-Expansion,
        sh:NodeShape ;
    rdfs:label "Role-Expansion" ;
    rdfs:comment "Role-Expansion" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Generator a s223:Class,
        s223:Role-Generator,
        sh:NodeShape ;
    rdfs:label "Role-Generator" ;
    rdfs:comment "Role-Generator" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-HeatRecovery a s223:Class,
        s223:Role-HeatRecovery,
        sh:NodeShape ;
    rdfs:label "Heat Recovery" ;
    rdfs:comment "Heat Recovery" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Load a s223:Class,
        s223:Role-Load,
        sh:NodeShape ;
    rdfs:label "Role-Load" ;
    rdfs:comment "Role-Load" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Primary a s223:Class,
        s223:Role-Primary,
        sh:NodeShape ;
    rdfs:label "Role-Primary" ;
    rdfs:comment "Role-Primary" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Recirculating a s223:Class,
        s223:Role-Recirculating,
        sh:NodeShape ;
    rdfs:label "Role-Recirculating" ;
    rdfs:comment "Role-Recirculating" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Relief a s223:Class,
        s223:Role-Relief,
        sh:NodeShape ;
    rdfs:label "Role-Relief" ;
    rdfs:comment "Role-Relief" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Secondary a s223:Class,
        s223:Role-Secondary,
        sh:NodeShape ;
    rdfs:label "Role-Secondary" ;
    rdfs:comment "Role-Secondary" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:RunStatus-Off a s223:Class,
        s223:RunStatus-Off,
        sh:NodeShape ;
    rdfs:label "Off" ;
    rdfs:comment "Off" ;
    rdfs:subClassOf s223:EnumerationKind-RunStatus .

s223:RunStatus-On a s223:Class,
        s223:RunStatus-On,
        sh:NodeShape ;
    rdfs:label "On" ;
    rdfs:comment "On" ;
    rdfs:subClassOf s223:EnumerationKind-RunStatus .

s223:RunStatus-Unknown a s223:Class,
        s223:RunStatus-Unknown,
        sh:NodeShape ;
    rdfs:label "Unknown" ;
    rdfs:comment "Unknown" ;
    rdfs:subClassOf s223:EnumerationKind-RunStatus .

s223:Signal-EIA485 a s223:Class,
        s223:Signal-EIA485,
        sh:NodeShape ;
    rdfs:label "Signal EIA485" ;
    rdfs:comment "Signal EIA485" ;
    rdfs:subClassOf s223:Electricity-Signal .

s223:Signal-Ethernet a s223:Class,
        s223:Signal-Ethernet,
        sh:NodeShape ;
    rdfs:label "Signal Ethernet" ;
    rdfs:comment "Signal Ethernet" ;
    rdfs:subClassOf s223:Electricity-Signal .

s223:Signal-IEC14908 a s223:Class,
        s223:Signal-IEC14908,
        sh:NodeShape ;
    rdfs:label "Signal IEC14908" ;
    rdfs:comment "Signal IEC14908" ;
    rdfs:subClassOf s223:Electricity-Signal .

s223:Signal-USB a s223:Class,
        s223:Signal-USB,
        sh:NodeShape ;
    rdfs:label "Signal USB" ;
    rdfs:comment "Signal USB" ;
    rdfs:subClassOf s223:Electricity-Signal .

s223:Speed-High a s223:Class,
        s223:Speed-High,
        sh:NodeShape ;
    rdfs:label "High" ;
    rdfs:comment "High" ;
    rdfs:subClassOf s223:EnumerationKind-Speed .

s223:Speed-Low a s223:Class,
        s223:Speed-Low,
        sh:NodeShape ;
    rdfs:label "Low" ;
    rdfs:comment "Low" ;
    rdfs:subClassOf s223:EnumerationKind-Speed .

s223:Speed-Medium a s223:Class,
        s223:Speed-Medium,
        sh:NodeShape ;
    rdfs:label "Medium" ;
    rdfs:comment "Medium" ;
    rdfs:subClassOf s223:EnumerationKind-Speed .

s223:Speed-Off a s223:Class,
        s223:Speed-Off,
        sh:NodeShape ;
    rdfs:label "Off" ;
    rdfs:comment "Off" ;
    rdfs:subClassOf s223:EnumerationKind-Speed .

s223:Substance-CO a s223:Class,
        s223:Substance-CO,
        sh:NodeShape ;
    rdfs:label "Substance-CO" ;
    rdfs:comment "Substance-CO" ;
    rdfs:subClassOf s223:EnumerationKind-Substance .

s223:Substance-CO2 a s223:Class,
        s223:Substance-CO2,
        sh:NodeShape ;
    rdfs:label "Substance-CO2" ;
    rdfs:comment "Substance-CO2" ;
    rdfs:subClassOf s223:EnumerationKind-Substance .

s223:Substance-Soot a s223:Class,
        s223:Substance-Soot,
        sh:NodeShape ;
    rdfs:label "Substance-Soot" ;
    rdfs:comment "Substance-Soot" ;
    rdfs:subClassOf s223:EnumerationKind-Substance .

s223:Water-Steam a s223:Class,
        s223:Water-Steam,
        sh:NodeShape ;
    rdfs:label "Steam" ;
    rdfs:comment "Steam" ;
    rdfs:subClassOf s223:Medium-Water .

s223:Weekday-Friday a s223:Class,
        s223:Weekday-Friday,
        sh:NodeShape ;
    rdfs:label "Friday" ;
    rdfs:comment "Friday" ;
    rdfs:subClassOf s223:DayOfWeek-Weekday .

s223:Weekday-Monday a s223:Class,
        s223:Weekday-Monday,
        sh:NodeShape ;
    rdfs:label "Monday" ;
    rdfs:comment "Monday" ;
    rdfs:subClassOf s223:DayOfWeek-Weekday .

s223:Weekday-Thursday a s223:Class,
        s223:Weekday-Thursday,
        sh:NodeShape ;
    rdfs:label "Thursday" ;
    rdfs:comment "Thursday" ;
    rdfs:subClassOf s223:DayOfWeek-Weekday .

s223:Weekday-Tuesday a s223:Class,
        s223:Weekday-Tuesday,
        sh:NodeShape ;
    rdfs:label "Tuesday" ;
    rdfs:comment "Tuesday" ;
    rdfs:subClassOf s223:DayOfWeek-Weekday .

s223:Weekday-Wednesday a s223:Class,
        s223:Weekday-Wednesday,
        sh:NodeShape ;
    rdfs:label "Wednesday" ;
    rdfs:comment "Wednesday" ;
    rdfs:subClassOf s223:DayOfWeek-Weekday .

s223:Weekend-Saturday a s223:Class,
        s223:Weekend-Saturday,
        sh:NodeShape ;
    rdfs:label "Saturday" ;
    rdfs:comment "Saturday" ;
    rdfs:subClassOf s223:DayOfWeek-Weekend .

s223:Weekend-Sunday a s223:Class,
        s223:Weekend-Sunday,
        sh:NodeShape ;
    rdfs:label "Sunday" ;
    rdfs:comment "Sunday" ;
    rdfs:subClassOf s223:DayOfWeek-Weekend .

psm:BreakerCP1Phase a s223:EnumerableProperty ;
    rdfs:label "BreakerCP1Phase" ;
    s223:hasEnumerationKind s223:Attribute-ElectricalPhaseIdentifier ;
    s223:hasValue s223:ElectricalPhaseIdentifier-A .

psm:BreakerCP2Phase a s223:EnumerableProperty ;
    rdfs:label "Breaker CP2Phase" ;
    s223:hasEnumerationKind s223:Attribute-ElectricalPhaseIdentifier ;
    s223:hasValue s223:ElectricalPhaseIdentifier-B .

psm:BreakerCP3Phase a s223:EnumerableProperty ;
    rdfs:label "Breaker CP3Phase" ;
    s223:hasEnumerationKind s223:Attribute-ElectricalPhaseIdentifier ;
    s223:hasValue s223:ElectricalPhaseIdentifier-BC .

psm:CoolingCoilOutletTemperature a s223:QuantifiableObservableProperty ;
    rdfs:label "Cooling coil outlet temperature" ;
    s223:hasValue 65.0 ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    qudt:unit unit:DEG_F .

psm:CoolingCoilValvePosition a s223:QuantifiableActuatableProperty ;
    rdfs:label "Cooling coil valve position" ;
    s223:hasValue 50.0 ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    qudt:unit unit:PERCENT .

psm:ExhaustAirDamperPosition a s223:QuantifiableActuatableProperty ;
    rdfs:label "Exhaust air damper position" ;
    s223:hasValue 50.0 ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    qudt:unit unit:PERCENT .

psm:ExhaustFanStatus a s223:EnumeratedActuatableProperty ;
    rdfs:label "Exhaust fan status" ;
    s223:hasEnumerationKind s223:EnumerationKind-OnOff ;
    s223:hasValue s223:OnOff-On .

psm:HVACZone1Temperature a s223:QuantifiableObservableProperty ;
    rdfs:label "HVACZone1Temperature" ;
    s223:hasValue 69.7 ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    qudt:unit unit:DEG_F .

psm:HVACZone2 a s223:Zone ;
    rdfs:label "HVACZone2" ;
    s223:contains psm:HVACSpace5,
        psm:HVACSpace6 ;
    s223:hasDomain s223:Domain-HVAC .

psm:HVACZone2Temperature a s223:QuantifiableObservableProperty ;
    rdfs:label "HVACZone2Temperature" ;
    s223:hasValue 73.2 ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    qudt:unit unit:DEG_F .

psm:HeatingCoilOutletTemperature a s223:QuantifiableObservableProperty ;
    rdfs:label "Heating coil outlet temperature" ;
    s223:hasValue 80.0 ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    qudt:unit unit:DEG_F .

psm:HeatingCoilValvePosition a s223:QuantifiableActuatableProperty ;
    rdfs:label "Heating coil valve position" ;
    s223:hasValue 50.0 ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    qudt:unit unit:PERCENT .

psm:Luminaire10OnOffStatus a s223:EnumerableProperty ;
    rdfs:label "Luminaire10On off status" ;
    s223:hasEnumerationKind s223:EnumerationKind-OnOff ;
    s223:hasValue s223:OnOff-Off .

psm:Luminaire11OnOffStatus a s223:EnumerableProperty ;
    rdfs:label "Luminaire11On off status" ;
    s223:hasEnumerationKind s223:EnumerationKind-OnOff ;
    s223:hasValue s223:OnOff-Off .

psm:Luminaire12OnOffStatus a s223:EnumerableProperty ;
    rdfs:label "Luminaire12On off status" ;
    s223:hasEnumerationKind s223:EnumerationKind-OnOff ;
    s223:hasValue s223:OnOff-Off .

psm:Luminaire1CCTSettingOutput a s223:FunctionOutput ;
    rdfs:label "Luminaire1CCTSettingOutput" ;
    s223:produces psm:Luminaire1CCT .

psm:Luminaire1DaylightFunctionInput a s223:FunctionInput ;
    rdfs:label "Luminaire1Daylight function input" ;
    s223:uses psm:OpenOfficeDaylightLevel .

psm:Luminaire1IntensitySettingOutput a s223:FunctionOutput ;
    rdfs:label "Luminaire1Intensity setting output" ;
    s223:produces psm:Luminaire1Intensity .

psm:Luminaire1OccupancyFunctionInput a s223:FunctionInput ;
    rdfs:label "Luminaire1Occupancy function input" ;
    s223:uses psm:OccupancyProp1 .

psm:Luminaire1OnOffSettingOutput a s223:FunctionOutput ;
    rdfs:label "Luminaire1On off setting output" ;
    s223:produces psm:Luminaire1OnOff .

psm:Luminaire2CCTSettingOutput a s223:FunctionOutput ;
    rdfs:label "Luminaire2CCTSettingOutput" ;
    s223:produces psm:Luminaire2CCT .

psm:Luminaire2DaylightFunctionInput a s223:FunctionInput ;
    rdfs:label "Luminaire2DaylightFunctionInput" ;
    s223:uses psm:OpenOfficeDaylightLevel .

psm:Luminaire2IntensitySettingOutput a s223:FunctionOutput ;
    rdfs:label "Luminaire2Intensity setting output" ;
    s223:produces psm:Luminaire2Intensity .

psm:Luminaire2OccupancyFunctionInput1 a s223:FunctionInput ;
    rdfs:label "Luminaire2 occupancy function input1" ;
    s223:uses psm:OccupancyProp1 .

psm:Luminaire2OnOffSettingOutput a s223:FunctionOutput ;
    rdfs:label "Luminaire2On off setting output" ;
    s223:produces psm:Luminaire2OnOff .

psm:Luminaire2OnOffStatus a s223:EnumerableProperty ;
    rdfs:label "Luminaire2On off status" ;
    s223:hasEnumerationKind s223:EnumerationKind-OnOff ;
    s223:hasValue s223:OnOff-Off .

psm:Luminaire3OnOffStatus a s223:EnumerableProperty ;
    rdfs:label "Luminaire3On off status" ;
    s223:hasEnumerationKind s223:EnumerationKind-OnOff ;
    s223:hasValue s223:OnOff-Off .

psm:Luminaire4OnOffStatus a s223:EnumerableProperty ;
    rdfs:label "Luminaire4On off status" ;
    s223:hasEnumerationKind s223:EnumerationKind-OnOff ;
    s223:hasValue s223:OnOff-Off .

psm:Luminaire5OnOffStatus a s223:EnumerableProperty ;
    rdfs:label "Luminaire5On off status" ;
    s223:hasEnumerationKind s223:EnumerationKind-OnOff ;
    s223:hasValue s223:OnOff-Off .

psm:Luminaire6OnOffStatus a s223:EnumerableProperty ;
    rdfs:label "Luminaire6On off status" ;
    s223:hasEnumerationKind s223:EnumerationKind-OnOff ;
    s223:hasValue s223:OnOff-Off .

psm:Luminaire7OnOffStatus a s223:EnumerableProperty ;
    rdfs:label "Luminaire7On off status" ;
    s223:hasEnumerationKind s223:EnumerationKind-OnOff ;
    s223:hasValue s223:OnOff-Off .

psm:Luminaire8OnOffStatus a s223:EnumerableProperty ;
    rdfs:label "Luminaire8On off status" ;
    s223:hasEnumerationKind s223:EnumerationKind-OnOff ;
    s223:hasValue s223:OnOff-Off .

psm:Luminaire9OnOffStatus a s223:EnumerableProperty ;
    rdfs:label "Luminaire9On off status" ;
    s223:hasEnumerationKind s223:EnumerationKind-OnOff ;
    s223:hasValue s223:OnOff-Off .

psm:MixedAirDamperPosition a s223:QuantifiableActuatableProperty ;
    rdfs:label "Mixed air damper position" ;
    s223:hasValue 50.0 ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    qudt:unit unit:PERCENT .

psm:MixedAirPressure a s223:QuantifiableObservableProperty ;
    rdfs:label "Mixed air pressure" ;
    s223:hasValue 15.5 ;
    qudt:hasQuantityKind qudtqk:Pressure ;
    qudt:unit unit:PSI .

psm:OccSensor5 a s223:OccupantPresenceSensor ;
    rdfs:label "O5" ;
    s223:hasMeasurementLocation psm:OccupancySpace5 ;
    s223:observes psm:OccupancyProp5 .

psm:OccupancyProp2 a s223:EnumeratedObservableProperty ;
    rdfs:label "Occupancy prop2" ;
    s223:hasEnumerationKind s223:Occupancy-Motion ;
    s223:hasValue s223:Motion-True .

psm:OccupancyProp3 a s223:EnumeratedObservableProperty ;
    rdfs:label "Occupancy prop3" ;
    s223:hasEnumerationKind s223:Occupancy-Presence ;
    s223:hasValue s223:Presence-True .

psm:OccupancyProp4 a s223:EnumeratedObservableProperty ;
    rdfs:label "Occupancy prop4" ;
    s223:hasEnumerationKind s223:Occupancy-Motion ;
    s223:hasValue s223:Motion-True .

psm:OccupancyProp5 a s223:EnumeratedObservableProperty ;
    rdfs:label "Occupancy prop5" ;
    s223:hasEnumerationKind s223:Occupancy-Presence ;
    s223:hasValue s223:Presence-True .

psm:OutsideAirDamperPosition a s223:QuantifiableActuatableProperty ;
    rdfs:label "Outside air damper position" ;
    s223:hasValue 50.0 ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    qudt:unit unit:PERCENT .

psm:PrivateOffice a s223:PhysicalSpace ;
    rdfs:label "Private office" ;
    s223:encloses psm:HVACSpace3,
        psm:LightingSpace4,
        psm:OccupancySpace3 .

psm:ReturnAirFlowRate a g36:AnalogIn ;
    rdfs:label "Return air flow rate" ;
    s223:hasValue 129.3 ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    qudt:unit unit:FT3-PER-MIN .

psm:ReturnFanSpeed a s223:QuantifiableActuatableProperty ;
    rdfs:label "Return fan speed" ;
    s223:hasValue 70.0 ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    qudt:unit unit:PERCENT .

psm:ReturnFanStatus a s223:EnumeratedActuatableProperty ;
    rdfs:label "Return fan status" ;
    s223:hasEnumerationKind s223:EnumerationKind-OnOff ;
    s223:hasValue s223:OnOff-On .

psm:SupplyFanSpeed a s223:QuantifiableActuatableProperty ;
    rdfs:label "Supply fan speed" ;
    s223:hasValue 80.0 ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    qudt:unit unit:PERCENT .

psm:SupplyFanStatus a s223:EnumeratedActuatableProperty ;
    rdfs:label "Supply fan status" ;
    s223:hasEnumerationKind s223:EnumerationKind-OnOff ;
    s223:hasValue s223:OnOff-On .

psm:VAV1InletFlow a s223:QuantifiableObservableProperty ;
    rdfs:label "VAV1Inlet flow" ;
    s223:hasValue 135.0 ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    qudt:unit unit:FT3-PER-MIN .

psm:VAV1OutletTemperature a s223:QuantifiableObservableProperty ;
    rdfs:label "VAV1 Outlet Temperature" ;
    s223:hasValue 72.3 ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    qudt:unit unit:DEG_F .

psm:VAV2InletFlow a s223:QuantifiableObservableProperty ;
    rdfs:label "VAV2Inlet flow" ;
    s223:hasValue 250.0 ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    qudt:unit unit:FT3-PER-MIN .

psm:VAV2OutletTemperatureProperty a s223:QuantifiableObservableProperty ;
    rdfs:label "VAV2Outlet temperature property" ;
    s223:hasValue 70.0 ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    qudt:unit unit:DEG_F .

psm:VAVBox1DamperPosition a s223:QuantifiableActuatableProperty ;
    rdfs:label "VAVBox1Damper position" ;
    s223:hasValue 50.0 ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    qudt:unit unit:PERCENT .

psm:VAVBox1InletFlowSensor a s223:FlowSensor ;
    rdfs:label "S9" ;
    s223:hasMeasurementLocation psm:VAV2DamperInletCP ;
    s223:observes psm:VAV1InletFlow .

psm:VAVBox1MotorizedDamper a s223:MotorizedDamper ;
    rdfs:label "VAVBox1Motorized damper " ;
    s223:hasConnectionPoint psm:VAV1DamperInletCP,
        psm:VAV1DamperOutletCP .

psm:VAVBox1OutletTemperatureSensor a s223:TemperatureSensor ;
    rdfs:label "S10" ;
    s223:hasMeasurementLocation psm:VAV1OuletReheatCoilCP ;
    s223:observes psm:VAV1OutletTemperature .

psm:VAVBox1ReheatValvePosition a s223:QuantifiableActuatableProperty ;
    rdfs:label "VAVBox1Reheat valve position" ;
    s223:hasValue 50.0 ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    qudt:unit unit:PERCENT .

psm:VAVBox2DamperPosition a s223:QuantifiableActuatableProperty ;
    rdfs:label "VAVBox2Damper position" ;
    s223:hasValue 50.0 ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    qudt:unit unit:PERCENT .

psm:VAVBox2InletFlowSensor a s223:FlowSensor ;
    rdfs:label "S11" ;
    s223:hasMeasurementLocation psm:VAV2DamperInletCP ;
    s223:observes psm:VAV2InletFlow .

psm:VAVBox2MotorizedDamper a s223:MotorizedDamper ;
    rdfs:label "VAVBox2Motorized damper" ;
    s223:hasConnectionPoint psm:VAV2DamperInletCP,
        psm:VAV2DamperOutletCP .

psm:VAVBox2OutletTemperatureSensor a s223:TemperatureSensor ;
    rdfs:label "S12" ;
    s223:hasMeasurementLocation psm:VAV2OuletReheatCoilCP ;
    s223:observes psm:VAV2OutletTemperatureProperty .

psm:VAVBox2ReheatValvePosition a s223:QuantifiableActuatableProperty ;
    rdfs:label "VAVBox2Reheat valve position" ;
    s223:hasValue 50.0 ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    qudt:unit unit:PERCENT .

psm:i00008 a s223:Property,
        g36:AnalogOut ;
    rdfs:label "Minimum outdoor air damper command" ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    qudt:unit unit:PERCENT .

psm:i00012 a s223:Property,
        g36:AnalogIn ;
    rdfs:label "Outdoor air flow" ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    qudt:unit unit:FT3-PER-MIN .

psm:i00017 a s223:Property,
        g36:AnalogOut ;
    rdfs:label "Economizer outside air damper command" ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    qudt:unit unit:PERCENT .

psm:i00022 a s223:Property,
        g36:AnalogIn ;
    rdfs:label "Mixed air temperature" ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    qudt:unit unit:DEG_F .

psm:i00031 a s223:Property,
        g36:AnalogOut ;
    rdfs:label "Hot water valve command" ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    qudt:unit unit:PERCENT .

psm:i00042 a s223:Property,
        g36:AnalogOut ;
    rdfs:label "Chilled water valve command" ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    qudt:unit unit:PERCENT .

psm:i00057 a s223:Property,
        g36:AnalogOut ;
    rdfs:label "Exhaust air damper command" ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    qudt:unit unit:PERCENT .

psm:i00062 a s223:Property,
        g36:AnalogOut ;
    rdfs:label "Return air damper command" ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    qudt:unit unit:PERCENT .

psm:i00070 a s223:Connection ;
    rdfs:label "Supply Air Duct" ;
    s223:hasMedium s223:Medium-Air ;
    s223:hasProperty psm:sap .

office:ahu-outside-conn a s223:InletSystemConnectionPoint ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo office:economizer-outside-air .

office:ahu-return-conn a s223:InletSystemConnectionPoint ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo office:economizer-return-air .

office:ahu-supply-conn a s223:OutletSystemConnectionPoint ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo office:fan-out .

office:cooling-coil-power-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:cooling-coil-2stage ;
    s223:observesProperty office:cooling-coil-power .

office:cooling-coil-total-cooling-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:cooling-coil-2stage ;
    s223:observesProperty office:cooling-coil-total-cooling .

office:economizer a s223:Economizer ;
    s223:cnx office:economizer-mixed-air,
        office:economizer-outside-air,
        office:economizer-return-air ;
    s223:contains office:economizer-mix-air-flow-sensor,
        office:economizer-outside-air-flow-sensor,
        office:economizer-outside-air-humidity-sensor,
        office:economizer-outside-air-temp-sensor,
        office:economizer-return-air-humidity-sensor,
        office:economizer-return-air-temp-sensor .

office:economizer-mix-air-flow-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:economizer-mixed-air ;
    s223:observesProperty office:economizer-mix-air-flow .

office:economizer-mix-air-humidity a s223:QuantifiableObservableProperty ;
    rdfs:label "mixed air humidity" ;
    qudt:hasQuantityKind qudtqk:DimensionlessRatio ;
    qudt:unit unit:PERCENT .

office:economizer-outside-air-flow-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:economizer-outside-air ;
    s223:observesProperty office:economizer-outside-air-flow .

office:economizer-outside-air-humidity-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:economizer-outside-air ;
    s223:observesProperty office:economizer-outside-air-humidity .

office:economizer-outside-air-temp-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:economizer-outside-air ;
    s223:observesProperty office:economizer-outside-air-temp .

office:economizer-return-air-humidity-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:economizer-return-air ;
    s223:observesProperty office:economizer-return-air-humidity .

office:economizer-return-air-temp-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:economizer-return-air ;
    s223:observesProperty office:economizer-return-air-temp .

office:fan-power-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:fan ;
    s223:observesProperty office:fan-power .

office:fan-speed a s223:QuantifiableActuatableProperty ;
    rdfs:label "Fan Speed"@en ;
    qudt:hasQuantityKind qudtqk:Frequency ;
    qudt:unit unit:HZ .

office:heating-coil-onoff a s223:EnumeratedActuatableProperty ;
    rdfs:label "heating coil on/off" ;
    s223:hasEnumerationKind s223:EnumerationKind-RunStatus .

office:heating-coil-power-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:heating-coil-1stage ;
    s223:observesProperty office:heating-coil-power .

office:heating-coil-total-heating-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:heating-coil-1stage ;
    s223:observesProperty office:heating-coil-total-heating .

office:vav1 a s223:VAV ;
    s223:contains office:vav1-dmp,
        office:vav1-rhc,
        office:vav1-sup-air-flow-sensor,
        office:vav1-sup-air-humidity-sensor,
        office:vav1-sup-air-temp-sensor ;
    s223:hasSystemConnectionPoint office:vav1-in,
        office:vav1-out ;
    s223:servesZone office:zone1 .

office:vav1-dmp-damper-pos a s223:QuantifiableActuatableProperty ;
    rdfs:label "VAV Damper Position"@en ;
    qudt:hasQuantityKind qudtqk:DimensionlessRatio ;
    qudt:unit unit:PERCENT .

office:vav1-in a s223:InletSystemConnectionPoint ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo office:vav1-dmp-in .

office:vav1-out a s223:OutletSystemConnectionPoint ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo office:vav1-rhc-out .

office:vav1-rhc-onoff a s223:EnumeratedActuatableProperty ;
    rdfs:label "reheat coil on/off" ;
    s223:hasEnumerationKind s223:EnumerationKind-RunStatus .

office:vav1-sup-air-flow-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:vav1-dmp-out ;
    s223:observesProperty office:vav1-sup-air-flow .

office:vav1-sup-air-humidity-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:vav1-dmp-out ;
    s223:observesProperty office:vav1-sup-air-humidity .

office:vav1-sup-air-temp-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:vav1-dmp-out ;
    s223:observesProperty office:vav1-sup-air-temp .

office:zone1 a s223:Zone ;
    s223:contains office:zone1-hvac-space ;
    s223:hasDomain s223:Domain-HVAC ;
    s223:hasZoneConnectionPoint office:zone1-in,
        office:zone1-out .

office:zone1-flow-setpoint a s223:Setpoint ;
    rdfs:label "Zone Air Flow Setpoint"@en ;
    s223:hasAspect s223:Medium-Air ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate .

office:zone1-humidity-setpoint a s223:Setpoint ;
    rdfs:label "Zone Humidity Setpoint"@en ;
    s223:hasAspect s223:Medium-Air ;
    qudt:hasQuantityKind qudtqk:DimensionlessRatio .

office:zone1-in a s223:InletZoneConnectionPoint ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo office:zone1-hvac-space-in .

office:zone1-out a s223:OutletZoneConnectionPoint ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo office:zone1-hvac-space-out .

office:zone1-temp-cooling-setpoint a s223:Setpoint ;
    rdfs:label "Zone Air Temperature Cooling Setpoint"@en ;
    s223:hasAspect s223:HVACOperatingMode-CoolOnly,
        s223:Medium-Air ;
    qudt:hasQuantityKind qudtqk:Temperature .

office:zone1-temp-heating-setpoint a s223:Setpoint ;
    rdfs:label "Zone Air Temperature Heating Setpoint"@en ;
    s223:hasAspect s223:HVACOperatingMode-HeatOnly,
        s223:Medium-Air ;
    qudt:hasQuantityKind qudtqk:Temperature .

s223:AbstractSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Abstract sensor" ;
    s223:abstract true ;
    rdfs:comment "This is an abstract class that represents properties that are common to all sensor types." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "If the relation hasMeasurementResolution is present it must associate the AbstractSensor with a QuantifiableProperty." ;
            sh:class s223:QuantifiableProperty ;
            sh:path s223:hasMeasurementResolution ],
        [ rdfs:comment "An AbstractSensor must be associated with exactly one ObservableProperty using the relation observes." ;
            sh:class s223:ObservableProperty ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path s223:observes ],
        [ rdfs:comment "If the relation hasMeasurementResolution is present it must associate the AbstractSensor with a QuantifiableProperty." ;
            sh:class s223:QuantifiableProperty ;
            sh:path s223:hasMeasurementResolution ],
        [ rdfs:comment "An AbstractSensor must be associated with exactly one ObservableProperty using the relation observes." ;
            sh:class s223:ObservableProperty ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path s223:observes ],
        [ rdfs:comment "If the relation hasMeasurementResolution is present it must associate the AbstractSensor with a QuantifiableProperty." ;
            sh:class s223:QuantifiableProperty ;
            sh:path s223:hasMeasurementResolution ],
        [ rdfs:comment "An AbstractSensor must be associated with exactly one ObservableProperty using the relation observes." ;
            sh:class s223:ObservableProperty ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path s223:observes ] .

s223:Aspect-Effectiveness a s223:Aspect-Effectiveness,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Effectiveness" ;
    rdfs:comment "This class enumerates the possible states of effectiveness" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:CoolingCoil a s223:Class,
        sh:NodeShape ;
    rdfs:label "Cooling coil" ;
    rdfs:comment "A coil that provides cooling." ;
    rdfs:subClassOf s223:Coil ;
    sh:property [ rdfs:comment "A cooling coil must be related to the role 'Role-Cooling' using the relation 'hasRole'." ;
            sh:hasValue s223:Role-Cooling ;
            sh:minCount 1 ;
            sh:path s223:hasRole ],
        [ rdfs:comment "A cooling coil must be related to the role 'Role-Cooling' using the relation 'hasRole'." ;
            sh:hasValue s223:Role-Cooling ;
            sh:minCount 1 ;
            sh:path s223:hasRole ],
        [ rdfs:comment "A cooling coil must be related to the role 'Role-Cooling' using the relation 'hasRole'." ;
            sh:hasValue s223:Role-Cooling ;
            sh:minCount 1 ;
            sh:path s223:hasRole ] ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Cooling coils will always have the role Role-Cooling" ;
            sh:object s223:Role-Cooling ;
            sh:predicate s223:hasRole ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Cooling coils will always have the role Role-Cooling" ;
            sh:object s223:Role-Cooling ;
            sh:predicate s223:hasRole ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Cooling coils will always have the role Role-Cooling" ;
            sh:object s223:Role-Cooling ;
            sh:predicate s223:hasRole ;
            sh:subject sh:this ] .

s223:DCNegativeVoltage-190.0V a s223:Class,
        s223:DCNegativeVoltage-190.0V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-190.0V" ;
    s223:hasVoltage s223:Voltage-190V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCNegativeVoltage-190.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCNegativeVoltage .

s223:DCNegativeVoltage-2.5V a s223:Class,
        s223:DCNegativeVoltage-2.5V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-2.5V" ;
    s223:hasVoltage s223:Voltage-2V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCNegativeVoltage-2.5V" ;
    rdfs:subClassOf s223:DCVoltage-DCNegativeVoltage .

s223:DCNegativeVoltage-3.0V a s223:Class,
        s223:DCNegativeVoltage-3.0V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-3.0V" ;
    s223:hasVoltage s223:Voltage-3V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCNegativeVoltage-3.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCNegativeVoltage .

s223:DCNegativeVoltage-380.0V a s223:Class,
        s223:DCNegativeVoltage-380.0V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-380.0V" ;
    s223:hasVoltage s223:Voltage-380V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCNegativeVoltage-380.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCNegativeVoltage .

s223:DCNegativeVoltage-48.0V a s223:Class,
        s223:DCNegativeVoltage-48.0V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-48.0V" ;
    s223:hasVoltage s223:Voltage-48V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCNegativeVoltage-48.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCNegativeVoltage .

s223:DCNegativeVoltage-5.0V a s223:Class,
        s223:DCNegativeVoltage-5.0V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-5.0V" ;
    s223:hasVoltage s223:Voltage-5V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCNegativeVoltage-5.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCNegativeVoltage .

s223:DCPositiveVoltage-190.0V a s223:Class,
        s223:DCPositiveVoltage-190.0V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-190.0V" ;
    s223:hasVoltage s223:Voltage-190V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCPositiveVoltage-190.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCPositiveVoltage .

s223:DCPositiveVoltage-2.5V a s223:Class,
        s223:DCPositiveVoltage-2.5V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-2.5V" ;
    s223:hasVoltage s223:Voltage-2V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCPositiveVoltage-2.5V" ;
    rdfs:subClassOf s223:DCVoltage-DCPositiveVoltage .

s223:DCPositiveVoltage-3.0V a s223:Class,
        s223:DCPositiveVoltage-3.0V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-3.0V" ;
    s223:hasVoltage s223:Voltage-3V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCPositiveVoltage-3.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCPositiveVoltage .

s223:DCPositiveVoltage-380.0V a s223:Class,
        s223:DCPositiveVoltage-380.0V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-380.0V" ;
    s223:hasVoltage s223:Voltage-380V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCPositiveVoltage-380.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCPositiveVoltage .

s223:DCPositiveVoltage-48.0V a s223:Class,
        s223:DCPositiveVoltage-48.0V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-48.0V" ;
    s223:hasVoltage s223:Voltage-48V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCPositiveVoltage-48.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCPositiveVoltage .

s223:DCPositiveVoltage-5.0V a s223:Class,
        s223:DCPositiveVoltage-5.0V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-5.0V" ;
    s223:hasVoltage s223:Voltage-5V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCPositiveVoltage-5.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCPositiveVoltage .

s223:ElectricalPhaseIdentifier-A a s223:Class,
        s223:ElectricalPhaseIdentifier-A,
        sh:NodeShape ;
    rdfs:label "Electrical Phase Identifier A" ;
    rdfs:comment "The value of the associated Property identifies the electrical phase A of the Connection." ;
    rdfs:subClassOf s223:Aspect-ElectricalPhaseIdentifier .

s223:ElectricalPhaseIdentifier-B a s223:Class,
        s223:ElectricalPhaseIdentifier-B,
        sh:NodeShape ;
    rdfs:label "Electrical Phase Identifier B" ;
    rdfs:comment "The value of the associated Property identifies the electrical phase B of the Connection." ;
    rdfs:subClassOf s223:Aspect-ElectricalPhaseIdentifier .

s223:ElectricalPhaseIdentifier-BC a s223:Class,
        s223:ElectricalPhaseIdentifier-BC,
        sh:NodeShape ;
    rdfs:label "Electrical Phase Identifier BC" ;
    rdfs:comment "The value of the associated Property identifies the electrical phase BC of the Connection." ;
    rdfs:subClassOf s223:Aspect-ElectricalPhaseIdentifier .

s223:HVACOperatingMode-CoolOnly a s223:Class,
        s223:HVACOperatingMode-CoolOnly,
        sh:NodeShape ;
    rdfs:label "CoolOnly" ;
    rdfs:comment "CoolOnly" ;
    rdfs:subClassOf s223:EnumerationKind-HVACOperatingMode .

s223:HVACOperatingMode-HeatOnly a s223:Class,
        s223:HVACOperatingMode-HeatOnly,
        sh:NodeShape ;
    rdfs:label "HeatOnly" ;
    rdfs:comment "HeatOnly" ;
    rdfs:subClassOf s223:EnumerationKind-HVACOperatingMode .

s223:OccupantMotionSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Occupant motion sensor" ;
    rdfs:comment "A subclass of OccupancySensor that observes motion within its sensing region." ;
    rdfs:subClassOf s223:OccupancySensor ;
    sh:property [ rdfs:comment "An OccupantMotionSensor must always observe an EnumeratedObservableProperty that has an EnumerationKind of Occupancy-Motion." ;
            sh:class s223:EnumeratedObservableProperty ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class s223:Occupancy-Motion ;
                            sh:maxCount 1 ;
                            sh:path s223:hasEnumerationKind ] ] ;
            sh:path s223:observes ],
        [ rdfs:comment "An OccupantMotionSensor must always observe an EnumeratedObservableProperty that has an EnumerationKind of Occupancy-Motion." ;
            sh:class s223:EnumeratedObservableProperty ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class s223:Occupancy-Motion ;
                            sh:maxCount 1 ;
                            sh:path s223:hasEnumerationKind ] ] ;
            sh:path s223:observes ],
        [ rdfs:comment "An OccupantMotionSensor must always observe an EnumeratedObservableProperty that has an EnumerationKind of Occupancy-Motion." ;
            sh:class s223:EnumeratedObservableProperty ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class s223:Occupancy-Motion ;
                            sh:maxCount 1 ;
                            sh:path s223:hasEnumerationKind ] ] ;
            sh:path s223:observes ] .

s223:OccupantPresenceSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Occupant presence sensor" ;
    rdfs:comment "A subclass of OccupancySensor that observes presence within its sensing region." ;
    rdfs:subClassOf s223:OccupancySensor ;
    sh:property [ rdfs:comment "An OccupantPresenceSensor will always observe an EnumeratedObservableProperty that has an EnumerationKind of Occupancy-Presence." ;
            sh:class s223:EnumeratedObservableProperty ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class s223:Occupancy-Presence ;
                            sh:maxCount 1 ;
                            sh:path s223:hasEnumerationKind ] ] ;
            sh:path s223:observes ],
        [ rdfs:comment "An OccupantPresenceSensor will always observe an EnumeratedObservableProperty that has an EnumerationKind of Occupancy-Presence." ;
            sh:class s223:EnumeratedObservableProperty ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class s223:Occupancy-Presence ;
                            sh:maxCount 1 ;
                            sh:path s223:hasEnumerationKind ] ] ;
            sh:path s223:observes ],
        [ rdfs:comment "An OccupantPresenceSensor will always observe an EnumeratedObservableProperty that has an EnumerationKind of Occupancy-Presence." ;
            sh:class s223:EnumeratedObservableProperty ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class s223:Occupancy-Presence ;
                            sh:maxCount 1 ;
                            sh:path s223:hasEnumerationKind ] ] ;
            sh:path s223:observes ] .

s223:Phase-Gas a s223:Class,
        s223:Phase-Gas,
        sh:NodeShape ;
    rdfs:label "Phase-Gas" ;
    rdfs:comment "This class has enumerated instances of gas in various thermodynamic states." ;
    rdfs:subClassOf s223:EnumerationKind-Phase .

s223:Phase-Liquid a s223:Class,
        s223:Phase-Liquid,
        sh:NodeShape ;
    rdfs:label "Phase-Liquid" ;
    rdfs:comment "This class has enumerated instances of liquid in various thermodynamic states." ;
    rdfs:subClassOf s223:EnumerationKind-Phase .

s223:PressureSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Pressure sensor" ;
    rdfs:comment "A PressureSensor is a specialization of a Sensor that observes a QuantifiableObservableProperty that represents a pressure measurement." ;
    rdfs:subClassOf s223:Sensor .

s223:Role-Exhaust a s223:Class,
        s223:Role-Exhaust,
        sh:NodeShape ;
    rdfs:label "Role-Exhaust" ;
    rdfs:comment "Role-Exhaust" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Return a s223:Class,
        s223:Role-Return,
        sh:NodeShape ;
    rdfs:label "Role-Return" ;
    rdfs:comment "Role-Return" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Supply a s223:Class,
        s223:Role-Supply,
        sh:NodeShape ;
    rdfs:label "Role-Supply" ;
    rdfs:comment "Role-Supply" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Voltage-0V a s223:Class,
        s223:Voltage-0V,
        sh:NodeShape ;
    rdfs:label "0V Voltage" ;
    s223:hasValue 0.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "0V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-10000V a s223:Class,
        s223:Voltage-10000V,
        sh:NodeShape ;
    rdfs:label "10000V Voltage" ;
    s223:hasValue 10000.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "10000V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-110V a s223:Class,
        s223:Voltage-110V,
        sh:NodeShape ;
    rdfs:label "110V Voltage" ;
    s223:hasValue 110.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "110V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-120V a s223:Class,
        s223:Voltage-120V,
        sh:NodeShape ;
    rdfs:label "120V Voltage" ;
    s223:hasValue 120.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "120V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-127V a s223:Class,
        s223:Voltage-127V,
        sh:NodeShape ;
    rdfs:label "127V Voltage" ;
    s223:hasValue 127.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "127V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-139V a s223:Class,
        s223:Voltage-139V,
        sh:NodeShape ;
    rdfs:label "139V Voltage" ;
    s223:hasValue 139.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "139V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-1730V a s223:Class,
        s223:Voltage-1730V,
        sh:NodeShape ;
    rdfs:label "1730V Voltage" ;
    s223:hasValue 1730.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "1730V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-1900V a s223:Class,
        s223:Voltage-1900V,
        sh:NodeShape ;
    rdfs:label "1900V Voltage" ;
    s223:hasValue 1900.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "1900V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-219V a s223:Class,
        s223:Voltage-219V,
        sh:NodeShape ;
    rdfs:label "219V Voltage" ;
    s223:hasValue 219.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "219V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-220V a s223:Class,
        s223:Voltage-220V,
        sh:NodeShape ;
    rdfs:label "220V Voltage" ;
    s223:hasValue 220.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "220V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-231V a s223:Class,
        s223:Voltage-231V,
        sh:NodeShape ;
    rdfs:label "231V Voltage" ;
    s223:hasValue 231.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "231V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-2400V a s223:Class,
        s223:Voltage-2400V,
        sh:NodeShape ;
    rdfs:label "2400V Voltage" ;
    s223:hasValue 2400.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "2400V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-277V a s223:Class,
        s223:Voltage-277V,
        sh:NodeShape ;
    rdfs:label "277V Voltage" ;
    s223:hasValue 277.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "277V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-3000V a s223:Class,
        s223:Voltage-3000V,
        sh:NodeShape ;
    rdfs:label "3000V Voltage" ;
    s223:hasValue 3000.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "3000V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-3300V a s223:Class,
        s223:Voltage-3300V,
        sh:NodeShape ;
    rdfs:label "3300V Voltage" ;
    s223:hasValue 3300.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "3300V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-3460V a s223:Class,
        s223:Voltage-3460V,
        sh:NodeShape ;
    rdfs:label "3460V Voltage" ;
    s223:hasValue 3460.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "3460V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-347V a s223:Class,
        s223:Voltage-347V,
        sh:NodeShape ;
    rdfs:label "347V Voltage" ;
    s223:hasValue 347.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "347V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-3810V a s223:Class,
        s223:Voltage-3810V,
        sh:NodeShape ;
    rdfs:label "3810V Voltage" ;
    s223:hasValue 3810.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "3810V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-400V a s223:Class,
        s223:Voltage-400V,
        sh:NodeShape ;
    rdfs:label "400V Voltage" ;
    s223:hasValue 400.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "400V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-415V a s223:Class,
        s223:Voltage-415V,
        sh:NodeShape ;
    rdfs:label "415V Voltage" ;
    s223:hasValue 415.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "415V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-4160V a s223:Class,
        s223:Voltage-4160V,
        sh:NodeShape ;
    rdfs:label "4160V Voltage" ;
    s223:hasValue 4160.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "4160V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-480V a s223:Class,
        s223:Voltage-480V,
        sh:NodeShape ;
    rdfs:label "480V Voltage" ;
    s223:hasValue 480.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "480V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-5770V a s223:Class,
        s223:Voltage-5770V,
        sh:NodeShape ;
    rdfs:label "5770V Voltage" ;
    s223:hasValue 5770.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "5770V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-6000V a s223:Class,
        s223:Voltage-6000V,
        sh:NodeShape ;
    rdfs:label "6000V Voltage" ;
    s223:hasValue 6000.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "6000V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-600V a s223:Class,
        s223:Voltage-600V,
        sh:NodeShape ;
    rdfs:label "600V Voltage" ;
    s223:hasValue 600.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "600V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-6600V a s223:Class,
        s223:Voltage-6600V,
        sh:NodeShape ;
    rdfs:label "6600V Voltage" ;
    s223:hasValue 6600.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "6600V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

psm:BR4InletConnectionPoint a s223:InletConnectionPoint ;
    rdfs:label "BR4Inlet connection point" ;
    s223:cnx psm:ElectricBreaker4 ;
    s223:hasMedium s223:AC-120V-60Hz ;
    s223:isConnectionPointOf psm:ElectricBreaker4 .

psm:BR4OutletConnectionPoint a s223:OutletConnectionPoint ;
    rdfs:label "BR4Outlet connection point" ;
    s223:cnx psm:ElectricBreaker4 ;
    s223:hasMedium s223:AC-120V-60Hz ;
    s223:isConnectionPointOf psm:ElectricBreaker4 .

psm:BR5InletConnectionPoint a s223:InletConnectionPoint ;
    rdfs:label "BR5Inlet connection point" ;
    s223:cnx psm:ElectricBreaker5 ;
    s223:hasMedium s223:AC-120V-60Hz ;
    s223:isConnectionPointOf psm:ElectricBreaker5 .

psm:BR5OutletConnectionPoint a s223:OutletConnectionPoint ;
    rdfs:label "BR5Outlet connection point" ;
    s223:cnx psm:ElectricBreaker5 ;
    s223:hasMedium s223:AC-120V-60Hz ;
    s223:isConnectionPointOf psm:ElectricBreaker5 .

psm:Bathroom a s223:PhysicalSpace ;
    rdfs:label "Bathroom" ;
    s223:encloses psm:HVACSpace2,
        psm:LightingSpace3,
        psm:OccupancySpace2 .

psm:Corridor a s223:PhysicalSpace ;
    rdfs:label "Corridor" ;
    s223:encloses psm:HVACSpace4,
        psm:HVACSpace5,
        psm:LightingSpace5,
        psm:OccupancySpace4 .

psm:Luminaire1CCT a s223:QuantifiableActuatableProperty ;
    rdfs:label "Luminaire1CCT" ;
    qudt:hasQuantityKind qudtqk:ThermodynamicTemperature ;
    qudt:unit unit:K .

psm:Luminaire1Intensity a s223:QuantifiableActuatableProperty ;
    rdfs:label "Luminaire1Intensity" ;
    s223:hasValue 50.5 ;
    qudt:hasQuantityKind qudtqk:LuminousFluxRatio ;
    qudt:unit unit:PERCENT .

psm:Luminaire1OnOff a s223:EnumeratedActuatableProperty ;
    rdfs:label "Luminaire1OnOff" ;
    s223:hasEnumerationKind s223:EnumerationKind-OnOff ;
    s223:hasValue s223:OnOff-Off .

psm:Luminaire2CCT a s223:QuantifiableActuatableProperty ;
    rdfs:label "Luminaire2CCT" ;
    qudt:hasQuantityKind qudtqk:ThermodynamicTemperature ;
    qudt:unit unit:K .

psm:Luminaire2Intensity a s223:QuantifiableActuatableProperty ;
    rdfs:label "Luminaire2Intensity" ;
    s223:hasValue 50.5 ;
    qudt:hasQuantityKind qudtqk:LuminousFluxRatio ;
    qudt:unit unit:PERCENT .

psm:Luminaire2OnOff a s223:EnumeratedActuatableProperty ;
    rdfs:label "Luminaire2OnOff" ;
    s223:hasEnumerationKind s223:EnumerationKind-OnOff ;
    s223:hasValue s223:OnOff-Off .

psm:MainBreakerInletCP a s223:InletConnectionPoint ;
    rdfs:label "Main breaker inlet CP" ;
    s223:cnx psm:MainBreaker ;
    s223:hasMedium s223:AC-120V-240V-60Hz ;
    s223:isConnectionPointOf psm:MainBreaker .

psm:OccupancySpace1 a s223:DomainSpace ;
    rdfs:label "Occupancy space1" ;
    s223:hasDomain s223:Domain-Occupancy .

psm:OccupancySpace2 a s223:DomainSpace ;
    rdfs:label "Occupancy space2" ;
    s223:hasDomain s223:Domain-Occupancy .

psm:OccupancySpace3 a s223:DomainSpace ;
    rdfs:label "Occupancy space3" ;
    s223:hasDomain s223:Domain-Occupancy .

psm:OccupancySpace4 a s223:DomainSpace ;
    rdfs:label "Occupancy space4" ;
    s223:hasDomain s223:Domain-Occupancy .

psm:OccupancySpace5 a s223:DomainSpace ;
    rdfs:label "OccupancySpace5" ;
    s223:hasDomain s223:Domain-Occupancy .

psm:VAV1ReheatCoilSupplyFluidInlet a s223:InletConnectionPoint ;
    rdfs:label "VAV1Reheat coil supply fluid inlet" ;
    s223:cnx psm:VAVBox1HeatingCoil ;
    s223:hasMedium s223:Water-HotWater ;
    s223:isConnectionPointOf psm:VAVBox1HeatingCoil .

psm:VAV1ReheatCoilSupplyFluidOutlet a s223:OutletConnectionPoint ;
    rdfs:label "VAV1Reheat coil supply fluid outlet" ;
    s223:cnx psm:VAVBox1HeatingCoil ;
    s223:hasMedium s223:Water-HotWater ;
    s223:isConnectionPointOf psm:VAVBox1HeatingCoil .

psm:VAV2ReheatCoilSupplyFluidInlet a s223:InletConnectionPoint ;
    rdfs:label "VAV2Reheat coil supply fluid inlet" ;
    s223:cnx psm:VAVBox2HeatingCoil ;
    s223:hasMedium s223:Water-HotWater ;
    s223:isConnectionPointOf psm:VAVBox2HeatingCoil .

psm:VAV2ReheatCoilSupplyFluidOutlet a s223:OutletConnectionPoint ;
    rdfs:label "VAV2Reheat coil supply fluid outlet" ;
    s223:cnx psm:VAVBox2HeatingCoil ;
    s223:hasMedium s223:Water-HotWater ;
    s223:isConnectionPointOf psm:VAVBox2HeatingCoil .

psm:VAVBox1Inlet a s223:InletConnectionPoint ;
    rdfs:label "VAVBox1Inlet" ;
    s223:hasMedium s223:Medium-Air .

psm:VAVBox1Outlet a s223:OutletConnectionPoint ;
    rdfs:label "VAVBox1Outlet" ;
    s223:hasMedium s223:Medium-Air .

psm:VAVBox2Inlet a s223:InletConnectionPoint ;
    rdfs:label "VAVBox2Inlet" ;
    s223:hasMedium s223:Medium-Air .

psm:VAVBox2Outlet a s223:OutletConnectionPoint ;
    rdfs:label "VAVBox2Outlet" ;
    s223:hasMedium s223:Medium-Air .

psm:i00060 a s223:Connection ;
    s223:cnx psm:i00059 ;
    s223:connectsAt psm:i00059 ;
    s223:hasMedium s223:Medium-Air .

psm:mxtmp a s223:QuantifiableObservableProperty ;
    rdfs:label "Mixed Air Temperature" ;
    s223:hasValue 78.0 ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    qudt:unit unit:DEG_F .

psm:oatmp a s223:QuantifiableObservableProperty ;
    rdfs:label "Outside Air Temperature" ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    qudt:unit unit:DEG_F .

psm:ratmp a s223:QuantifiableObservableProperty ;
    rdfs:label "Return Air Temperature" ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    qudt:unit unit:DEG_F .

psm:sap a s223:QuantifiableObservableProperty ;
    rdfs:label "Supply Air Pressure" ;
    s223:hasValue 15.6 ;
    qudt:hasQuantityKind qudtqk:Pressure ;
    qudt:unit unit:PSI .

office:cooling-coil-power a s223:QuantifiableObservableProperty ;
    rdfs:label "instantaneous cooling output" ;
    qudt:hasQuantityKind qudtqk:Power ;
    qudt:unit unit:W .

office:cooling-coil-total-cooling a s223:QuantifiableObservableProperty ;
    rdfs:label "total delivered cooling" ;
    qudt:hasQuantityKind qudtqk:Power ;
    qudt:unit unit:W .

office:economizer-mix-air-flow a s223:QuantifiableObservableProperty ;
    rdfs:label "mixed air flow" ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    qudt:unit unit:FT3-PER-MIN .

office:economizer-outside-air-flow a s223:QuantifiableObservableProperty ;
    rdfs:label "outside air flow" ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    qudt:unit unit:FT3-PER-MIN .

office:economizer-outside-air-humidity a s223:QuantifiableObservableProperty ;
    rdfs:label "outside air humidity" ;
    qudt:hasQuantityKind qudtqk:DimensionlessRatio ;
    qudt:unit unit:PERCENT .

office:economizer-outside-air-temp a s223:QuantifiableObservableProperty ;
    rdfs:label "outside air temperature" ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    qudt:unit unit:DEG_C .

office:economizer-return-air-humidity a s223:QuantifiableObservableProperty ;
    rdfs:label "return air humidity" ;
    qudt:hasQuantityKind qudtqk:DimensionlessRatio ;
    qudt:unit unit:PERCENT .

office:economizer-return-air-temp a s223:QuantifiableObservableProperty ;
    rdfs:label "return air temperature" ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    qudt:unit unit:DEG_C .

office:fan-power a s223:QuantifiableObservableProperty ;
    rdfs:label "fan power consumption" ;
    qudt:hasQuantityKind qudtqk:ElectricPower ;
    qudt:unit unit:W .

office:heating-coil-power a s223:QuantifiableObservableProperty ;
    rdfs:label "instantaneous heating output" ;
    qudt:hasQuantityKind qudtqk:ElectricPower ;
    qudt:unit unit:W .

office:heating-coil-total-heating a s223:QuantifiableObservableProperty ;
    rdfs:label "total delivered heating" ;
    qudt:hasQuantityKind qudtqk:ElectricPower ;
    qudt:unit unit:W .

office:vav1-sup-air-flow a s223:QuantifiableObservableProperty ;
    rdfs:label "supply air flow" ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    qudt:unit unit:FT3-PER-MIN .

office:vav1-sup-air-humidity a s223:QuantifiableObservableProperty ;
    rdfs:label "supply air humidity" ;
    qudt:hasQuantityKind qudtqk:DimensionlessRatio ;
    qudt:unit unit:PERCENT .

office:vav1-sup-air-temp a s223:QuantifiableObservableProperty ;
    rdfs:label "supply air temperature" ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    qudt:unit unit:DEG_C .

office:zone1-flow a s223:QuantifiableObservableProperty ;
    rdfs:label "Zone Air Flow"@en ;
    s223:hasSetpoint office:zone1-flow-setpoint ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    qudt:unit unit:FT3-PER-MIN .

office:zone1-humidity a s223:QuantifiableObservableProperty ;
    rdfs:label "Humidity"@en ;
    s223:hasSetpoint office:zone1-humidity-setpoint ;
    qudt:hasQuantityKind qudtqk:DimensionlessRatio ;
    qudt:unit unit:PERCENT .

office:zone1-temp a s223:QuantifiableObservableProperty ;
    rdfs:label "Temperature"@en ;
    s223:hasSetpoint office:zone1-temp-cooling-setpoint,
        office:zone1-temp-heating-setpoint ;
    qudt:hasQuantityKind qudtqk:Temperature ;
    qudt:unit unit:DEG_C .

bacnet:device-identifier a rdf:Property ;
    rdfs:label "Device Identifier" ;
    rdfs:comment "The Object_Identifier property of the device object within the BACnet device.  See ASHRAE 135-2020 Clause 12.11.1." .

bacnet:device-name a rdf:Property ;
    rdfs:label "Device Name" ;
    rdfs:comment "The name of the BACnet device being referenced, more formally the Object_Name property of the device object within the BACnet device.  See ASHRAE 135-2020 Clause 12.11.2." .

bacnet:object-identifier a rdf:Property ;
    rdfs:label "object-identifier" ;
    rdfs:comment "The Object_Identifier property of the object being referenced.  For example, for the object identifier of an Analog Value Object, see ASHRAE 135-2020 Clause 12.4.1." .

bacnet:object-name a rdf:Property ;
    rdfs:label "Object Name" ;
    rdfs:comment "The Object_Name property of the object being referenced.  For example, for the object name of an Analog Value Object, see ASHRAE 135-2020 Clause 12.4.2." .

bacnet:priority-for-writing a rdf:Property ;
    rdfs:label "Priority for Writing" ;
    rdfs:comment """This parameter shall be an integer in the range 1..16, which indicates the priority assigned to the WriteProperty service. If an attempt
is made to write to a commandable property without specifying the bacnet:priority-for-writing, a default priority of 16 (the lowest priority) shall
be assumed. If an attempt is made to write to a property that is not commandable with a specified priority, the priority shall be
ignored.  See ASHRAE 135-2020 Clause 15.9.1.1.5.""" .

bacnet:property-array-index a rdf:Property ;
    rdfs:label "Property Array Index" ;
    rdfs:comment """If the property identified is of datatype array, this optional property of type Unsigned shall indicate the array index of
the element of the property referenced by the ReadProperty service or the Read Access Specification of the ReadPropertyMultiple service. If the bacnet:property-array-index is omitted, this shall mean that the entire
array shall be referenced.  See ASHRAE 135-2020 Clause 15.5.1.1.3 and Clause 15.7.1.1.1.""" .

bacnet:property-identifier a rdf:Property ;
    rdfs:label "Property Identifier" ;
    rdfs:comment "The Object_Identifier property of the object being referenced.  For example, for the object identifier of an Analog Value Object, see ASHRAE 135-2020 Clause 12.4.1." .

s223:Aspect-DayOfWeek a s223:Aspect-DayOfWeek,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Day of Week" ;
    rdfs:comment "This class has enumerated instances of Monday, Tuesday, Wednesday, Thursday, Friday, Saturday and Sunday. The Weekend and Weekday EnumerationKinds define subsets of this EnumerationKind for Mon-Fri and Sat,Sun, respectively" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:DCNegativeVoltage-12.0V a s223:Class,
        s223:DCNegativeVoltage-12.0V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-12.0V" ;
    s223:hasVoltage s223:Voltage-12V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCNegativeVoltage-12.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCNegativeVoltage .

s223:DCNegativeVoltage-24.0V a s223:Class,
        s223:DCNegativeVoltage-24.0V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-24.0V" ;
    s223:hasVoltage s223:Voltage-24V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCNegativeVoltage-24.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCNegativeVoltage .

s223:DCNegativeVoltage-6.0V a s223:Class,
        s223:DCNegativeVoltage-6.0V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-6.0V" ;
    s223:hasVoltage s223:Voltage-6V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCNegativeVoltage-6.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCNegativeVoltage .

s223:DCPositiveVoltage-12.0V a s223:Class,
        s223:DCPositiveVoltage-12.0V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-12.0V" ;
    s223:hasVoltage s223:Voltage-12V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCPositiveVoltage-12.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCPositiveVoltage .

s223:DCPositiveVoltage-24.0V a s223:Class,
        s223:DCPositiveVoltage-24.0V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-24.0V" ;
    s223:hasVoltage s223:Voltage-24V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCPositiveVoltage-24.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCPositiveVoltage .

s223:DCPositiveVoltage-6.0V a s223:Class,
        s223:DCPositiveVoltage-6.0V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-6.0V" ;
    s223:hasVoltage s223:Voltage-6V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCPositiveVoltage-6.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCPositiveVoltage .

s223:DayOfWeek-Weekend a s223:Class,
        s223:DayOfWeek-Weekend,
        sh:NodeShape ;
    rdfs:label "Day of week-Weekend",
        "Weekend" ;
    rdfs:comment "This class defines the EnumerationKind values of Saturday and Sunday" ;
    rdfs:subClassOf s223:Aspect-DayOfWeek .

s223:FlowSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Flow sensor" ;
    rdfs:comment "A FlowSensor is a specialization of a Sensor that produces an ObservableProperty that is quantifiable and represents a flow measurement." ;
    rdfs:subClassOf s223:Sensor .

s223:Junction a s223:Class,
        sh:NodeShape ;
    rdfs:label "Junction" ;
    rdfs:comment "A Junction is a modeling construct used when a branching point within a Connection (see `s223:Connection`) is of significance, such as specifying the observation location of a Sensor. When a Junction is used, what might have been modeled as a single, branched Connection is separated into three or more separate Connections, all tied together with the Junction and its associated ConnectionPoints." ;
    rdfs:subClassOf s223:Connectable ;
    sh:or ( [ sh:property [ rdfs:comment "A Junction shall have at least three ConnectionPoints including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point." ;
                        sh:minCount 3 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ],
                    [ rdfs:comment "A Junction shall have at least three ConnectionPoints including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point." ;
                        sh:minCount 3 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] [ sh:property [ rdfs:comment "A Junction shall have at least three ConnectionPoints including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point." ;
                        sh:minCount 3 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] ),
        ( [ sh:property [ rdfs:comment "A Junction shall have at least three ConnectionPoints including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point." ;
                        sh:minCount 3 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ],
                    [ rdfs:comment "A Junction shall have at least three ConnectionPoints including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point." ;
                        sh:minCount 3 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] [ sh:property [ rdfs:comment "A Junction shall have at least three ConnectionPoints including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point." ;
                        sh:minCount 3 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] ),
        ( [ sh:property [ rdfs:comment "A Junction shall have at least three ConnectionPoints including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point." ;
                        sh:minCount 3 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ],
                    [ rdfs:comment "A Junction shall have at least three ConnectionPoints including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point." ;
                        sh:minCount 3 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] [ sh:property [ rdfs:comment "A Junction shall have at least three ConnectionPoints including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point." ;
                        sh:minCount 3 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] ) ;
    sh:property [ rdfs:comment "A Junction must be associated with exactly one EnumerationKind-Medium using the relation hasMedium." ;
            sh:class s223:Substance-Medium ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path s223:hasMedium ],
        [ rdfs:comment "Ensure that the Medium identified by a ConnectionPoint via the s223:hasMedium relation is compatible with the Medium identified by the associated Junction." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the Medium identified by a ConnectionPoint via the s223:hasMedium relation is compatible with the Medium identified by the associated Junction." ;
                    sh:message "{$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}." ;
                    sh:prefixes office: ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m1 .
$this s223:hasMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER (NOT EXISTS {?m2 a/rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 a/rdfs:subClassOf* ?m2}) .
}
""" ] ],
        [ rdfs:comment "Ensure that the Medium identified by all the associated ConnectionPoints via the s223:hasMedium relation are compatible with one another." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the Medium identified by all the associated ConnectionPoints via the s223:hasMedium relation are compatible with one another." ;
                    sh:message "{?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}." ;
                    sh:prefixes office: ;
                    sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m1 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp2 s223:hasMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER (NOT EXISTS {?m2 a/rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 a/rdfs:subClassOf* ?m2}) .
}
""" ] ],
        [ rdfs:comment "A Junction must be associated with exactly one EnumerationKind-Medium using the relation hasMedium." ;
            sh:class s223:Substance-Medium ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path s223:hasMedium ],
        [ rdfs:comment "Ensure that the Medium identified by a ConnectionPoint via the s223:hasMedium relation is compatible with the Medium identified by the associated Junction." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the Medium identified by a ConnectionPoint via the s223:hasMedium relation is compatible with the Medium identified by the associated Junction." ;
                    sh:message "{$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}." ;
                    sh:prefixes office: ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m1 .
$this s223:hasMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER (NOT EXISTS {?m2 a/rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 a/rdfs:subClassOf* ?m2}) .
}
""" ] ],
        [ rdfs:comment "Ensure that the Medium identified by all the associated ConnectionPoints via the s223:hasMedium relation are compatible with one another." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the Medium identified by all the associated ConnectionPoints via the s223:hasMedium relation are compatible with one another." ;
                    sh:message "{?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}." ;
                    sh:prefixes office: ;
                    sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m1 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp2 s223:hasMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER (NOT EXISTS {?m2 a/rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 a/rdfs:subClassOf* ?m2}) .
}
""" ] ],
        [ rdfs:comment "A Junction must be associated with exactly one EnumerationKind-Medium using the relation hasMedium." ;
            sh:class s223:Substance-Medium ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path s223:hasMedium ],
        [ rdfs:comment "Ensure that the Medium identified by a ConnectionPoint via the s223:hasMedium relation is compatible with the Medium identified by the associated Junction." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the Medium identified by a ConnectionPoint via the s223:hasMedium relation is compatible with the Medium identified by the associated Junction." ;
                    sh:message "{$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}." ;
                    sh:prefixes office: ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m1 .
$this s223:hasMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER (NOT EXISTS {?m2 a/rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 a/rdfs:subClassOf* ?m2}) .
}
""" ] ],
        [ rdfs:comment "Ensure that the Medium identified by all the associated ConnectionPoints via the s223:hasMedium relation are compatible with one another." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the Medium identified by all the associated ConnectionPoints via the s223:hasMedium relation are compatible with one another." ;
                    sh:message "{?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}." ;
                    sh:prefixes office: ;
                    sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m1 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp2 s223:hasMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER (NOT EXISTS {?m2 a/rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 a/rdfs:subClassOf* ?m2}) .
}
""" ] ] .

s223:LightSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Light sensor" ;
    rdfs:comment "A LightSensor is a specialization of a Sensor that observes a QuantifiableObservableProperty that represents a luminance measurement." ;
    rdfs:subClassOf s223:Sensor .

s223:LineNeutralVoltage-208V a s223:Class,
        s223:LineNeutralVoltage-208V,
        sh:NodeShape ;
    rdfs:label "208V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-208V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "208V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-24V a s223:Class,
        s223:LineNeutralVoltage-24V,
        sh:NodeShape ;
    rdfs:label "24V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-24V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "24V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:Motion-True a s223:Class,
        s223:Motion-True,
        sh:NodeShape ;
    rdfs:label "Motion-True" ;
    rdfs:comment "Motion-True" ;
    rdfs:subClassOf s223:Occupancy-Motion .

s223:OccupancySensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Occupancy sensor" ;
    rdfs:comment "An OccupancySensor is a subclass of a Sensor that observes a Property that represents measurement of occupancy in a space." ;
    rdfs:subClassOf s223:Sensor .

s223:Presence-True a s223:Class,
        s223:Presence-True,
        sh:NodeShape ;
    rdfs:label "Presence-True" ;
    rdfs:comment "Presence-True" ;
    rdfs:subClassOf s223:Occupancy-Presence .

s223:Signal-Modulated a s223:Class,
        s223:Signal-Modulated,
        sh:NodeShape ;
    rdfs:label "Signal-Modulated" ;
    rdfs:comment "This class has enumerated instances of electric signals at various voltage ranges." ;
    rdfs:subClassOf s223:Electricity-Signal .

s223:Voltage-208V a s223:Class,
        s223:Voltage-208V,
        sh:NodeShape ;
    rdfs:label "208V Voltage" ;
    s223:hasValue 208.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "208V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-240V a s223:Class,
        s223:Voltage-240V,
        sh:NodeShape ;
    rdfs:label "240V Voltage" ;
    s223:hasValue 240.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "240V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-2V a s223:Class,
        s223:Voltage-2V,
        sh:NodeShape ;
    rdfs:label "2V Voltage" ;
    s223:hasValue 2.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "2V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-3V a s223:Class,
        s223:Voltage-3V,
        sh:NodeShape ;
    rdfs:label "3V Voltage" ;
    s223:hasValue 3.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "3V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Water-GlycolSolution a s223:Class,
        s223:Water-GlycolSolution,
        sh:NodeShape ;
    rdfs:label "Water-GlycolSolution" ;
    s223:hasConstituent [ a s223:QuantifiableProperty ;
            rdfs:label "Unspecified" ;
            s223:ofSubstance s223:Medium-Glycol ;
            qudt:hasQuantityKind qudtqk:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ],
        [ a s223:QuantifiableProperty ;
            rdfs:label "Unspecified" ;
            s223:ofSubstance s223:Medium-Water ;
            qudt:hasQuantityKind qudtqk:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ],
        [ a s223:QuantifiableProperty ;
            rdfs:label "Unspecified" ;
            s223:ofSubstance s223:Medium-Glycol ;
            qudt:hasQuantityKind qudtqk:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ],
        [ a s223:QuantifiableProperty ;
            rdfs:label "Unspecified" ;
            s223:ofSubstance s223:Medium-Water ;
            qudt:hasQuantityKind qudtqk:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ],
        [ a s223:QuantifiableProperty ;
            rdfs:label "Unspecified" ;
            s223:ofSubstance s223:Medium-Glycol ;
            qudt:hasQuantityKind qudtqk:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ],
        [ a s223:QuantifiableProperty ;
            rdfs:label "Unspecified" ;
            s223:ofSubstance s223:Medium-Water ;
            qudt:hasQuantityKind qudtqk:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ] ;
    rdfs:comment "This class has enumerated instances of water-glycol solutions in various concentrations." ;
    rdfs:subClassOf s223:Medium-Water ;
    sh:property [ rdfs:comment "One of the constituents of a Water-GlycolSolution must be Medium-Water." ;
            sh:path s223:hasConstituent ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:QuantifiableProperty ;
                    sh:node [ sh:property [ rdfs:comment "One of the constituents of a Water-GlycolSolution must be Medium-Water." ;
                                    sh:hasValue s223:Medium-Water ;
                                    sh:path s223:ofSubstance ],
                                [ rdfs:comment "The quantity kind of the constituent must be VolumeFraction." ;
                                    sh:hasValue qudtqk:VolumeFraction ;
                                    sh:path qudt:hasQuantityKind ] ] ] ],
        [ rdfs:comment "There must be at least two QuantifiableProperties that characterize the constituents of a Water-GlycolSolution." ;
            sh:class s223:QuantifiableProperty ;
            sh:minCount 2 ;
            sh:path s223:hasConstituent ],
        [ rdfs:comment "One of the constituents of a Water-GlycolSolution must be Medium-Glycol." ;
            sh:path s223:hasConstituent ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:QuantifiableProperty ;
                    sh:node [ sh:property [ rdfs:comment "One of the constituents of a Water-GlycolSolution must be Medium-Glycol." ;
                                    sh:hasValue s223:Medium-Glycol ;
                                    sh:path s223:ofSubstance ],
                                [ rdfs:comment "The quantity kind of the constituent must be VolumeFraction." ;
                                    sh:hasValue qudtqk:VolumeFraction ;
                                    sh:path qudt:hasQuantityKind ] ] ] ],
        [ rdfs:comment "One of the constituents of a Water-GlycolSolution must be Medium-Water." ;
            sh:path s223:hasConstituent ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:QuantifiableProperty ;
                    sh:node [ sh:property [ rdfs:comment "One of the constituents of a Water-GlycolSolution must be Medium-Water." ;
                                    sh:hasValue s223:Medium-Water ;
                                    sh:path s223:ofSubstance ],
                                [ rdfs:comment "The quantity kind of the constituent must be VolumeFraction." ;
                                    sh:hasValue qudtqk:VolumeFraction ;
                                    sh:path qudt:hasQuantityKind ] ] ] ],
        [ rdfs:comment "There must be at least two QuantifiableProperties that characterize the constituents of a Water-GlycolSolution." ;
            sh:class s223:QuantifiableProperty ;
            sh:minCount 2 ;
            sh:path s223:hasConstituent ],
        [ rdfs:comment "One of the constituents of a Water-GlycolSolution must be Medium-Glycol." ;
            sh:path s223:hasConstituent ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:QuantifiableProperty ;
                    sh:node [ sh:property [ rdfs:comment "One of the constituents of a Water-GlycolSolution must be Medium-Glycol." ;
                                    sh:hasValue s223:Medium-Glycol ;
                                    sh:path s223:ofSubstance ],
                                [ rdfs:comment "The quantity kind of the constituent must be VolumeFraction." ;
                                    sh:hasValue qudtqk:VolumeFraction ;
                                    sh:path qudt:hasQuantityKind ] ] ] ],
        [ rdfs:comment "One of the constituents of a Water-GlycolSolution must be Medium-Water." ;
            sh:path s223:hasConstituent ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:QuantifiableProperty ;
                    sh:node [ sh:property [ rdfs:comment "One of the constituents of a Water-GlycolSolution must be Medium-Water." ;
                                    sh:hasValue s223:Medium-Water ;
                                    sh:path s223:ofSubstance ],
                                [ rdfs:comment "The quantity kind of the constituent must be VolumeFraction." ;
                                    sh:hasValue qudtqk:VolumeFraction ;
                                    sh:path qudt:hasQuantityKind ] ] ] ],
        [ rdfs:comment "There must be at least two QuantifiableProperties that characterize the constituents of a Water-GlycolSolution." ;
            sh:class s223:QuantifiableProperty ;
            sh:minCount 2 ;
            sh:path s223:hasConstituent ],
        [ rdfs:comment "One of the constituents of a Water-GlycolSolution must be Medium-Glycol." ;
            sh:path s223:hasConstituent ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:QuantifiableProperty ;
                    sh:node [ sh:property [ rdfs:comment "One of the constituents of a Water-GlycolSolution must be Medium-Glycol." ;
                                    sh:hasValue s223:Medium-Glycol ;
                                    sh:path s223:ofSubstance ],
                                [ rdfs:comment "The quantity kind of the constituent must be VolumeFraction." ;
                                    sh:hasValue qudtqk:VolumeFraction ;
                                    sh:path qudt:hasQuantityKind ] ] ] ] .

s223:actuates a rdf:Property ;
    rdfs:label "actuates" ;
    rdfs:comment "The relation actuates binds an Actuator to the Equipment that it actuates. The Equipment will have the ActuatableProperty that commands the Actuator (see `s223:commandedByProperty`)." .

s223:connectsFrom a rdf:Property ;
    rdfs:label "connects from" ;
    rdfs:comment "The relation connectsFrom binds a Connectable thing to a Connection with an implied directionality. B connectsFrom A indicates a flow from A to B." .

s223:connectsTo a rdf:Property ;
    rdfs:label "connects to" ;
    rdfs:comment "The relation connectsTo binds a Connection to a Connectable thing to a Connection with an implied directionality. A connectsTo B indicates a flow from A to B." .

s223:hasAspect a rdf:Property ;
    rdfs:label "has aspect" ;
    rdfs:comment "hasAspect is used to establish the context of a Property. The value must be an instance of EnumerationKind. For example, if a Property has a Temperature value of 45.3, the hasAspect relation is used to state what that represents, such as a Temperature limit during working hours, etc. A Property can have any number of hasAspect relations, as needed to establish the context." .

s223:hasExternalReference a rdf:Property ;
    rdfs:label "has external reference" ;
    rdfs:comment "The relation hasExternalReference is used to relate a Property to an external telemetry source." .

s223:hasFrequency a rdf:Property ;
    rdfs:label "has frequency" ;
    rdfs:comment "The relation hasFrequency is used to identify the frequency of an AC electricity enumeration kind. " .

s223:hasInput a rdf:Property ;
    rdfs:label "has function input" ;
    rdfs:comment "The relation hasInput is used to relate a FunctionBlock (see `s223:FunctionBlock`) to a Property (see `s223:Property`) that is used as input." .

s223:hasMeasurementResolution a rdf:Property ;
    rdfs:label "has measurement resolution" ;
    rdfs:comment "The hasMeasurementResolution relation is used to link to a numerical property whose value indicates the smallest recognizable change in engineering units that the sensor can indicate. " .

s223:hasMember a rdf:Property ;
    rdfs:label "has member" ;
    rdfs:comment "The relation hasMember associates a System with its component Equipment and/or Systems." .

s223:hasNumberOfElectricalPhases a rdf:Property ;
    rdfs:label "has number of electrical phases" ;
    rdfs:comment "The relation hasNumberOfElectricalPhases is used to identify the number of electrical phases in an AC electricity enumeration kind. " .

s223:hasPhysicalLocation a rdf:Property ;
    rdfs:label "has Physical Location" ;
    rdfs:comment "The relation hasPhysicalLocation is used to indicate the PhysicalSpace (see `s223:PhysicalSpace`) where a piece of Equipment (see `s223:Equipment`) is located." .

s223:hasThermodynamicPhase a rdf:Property ;
    rdfs:label "has thermodynamic phase" ;
    rdfs:comment "The relation hasThermodynamicPhase is used to indicate the thermodynamic phase of the Medium inside a Connection." .

s223:ofMedium a rdf:Property ;
    rdfs:label "of medium" ;
    rdfs:comment "The relation ofMedium is used to associate a Property with a specific Medium." .

psm:AHUChilledWaterInlet a s223:InletConnectionPoint ;
    rdfs:label "AHUChilled water inlet" ;
    s223:cnx psm:i00001 ;
    s223:hasMedium s223:Water-ChilledWater ;
    s223:isConnectionPointOf psm:i00001 .

psm:AHUChilledWaterOutlet a s223:OutletConnectionPoint ;
    rdfs:label "AHUChilled water outlet" ;
    s223:cnx psm:i00001 ;
    s223:hasMedium s223:Water-ChilledWater ;
    s223:isConnectionPointOf psm:i00001 .

psm:AHUExhaustOutlet a s223:OutletConnectionPoint ;
    rdfs:label "AHUExhaust outlet" ;
    s223:cnx psm:i00001 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:i00001 .

psm:AHUHotWaterInlet a s223:InletConnectionPoint ;
    rdfs:label "AHUHot water inlet" ;
    s223:cnx psm:i00001 ;
    s223:hasMedium s223:Water-HotWater ;
    s223:isConnectionPointOf psm:i00001 .

psm:AHUHotWaterOutlet a s223:OutletConnectionPoint ;
    rdfs:label "AHUHot water outlet" ;
    s223:cnx psm:i00001 ;
    s223:hasMedium s223:Water-HotWater ;
    s223:isConnectionPointOf psm:i00001 .

psm:AHUOAInlet a s223:InletConnectionPoint ;
    rdfs:label "AHUOAInlet" ;
    s223:cnx psm:i00001 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:i00001 .

psm:AHUReturnInlet a s223:InletConnectionPoint ;
    rdfs:label "AHUReturn inlet" ;
    s223:cnx psm:i00001 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:i00001 .

psm:AHUSupplyOutlet a s223:OutletConnectionPoint ;
    rdfs:label "AHUSupply outlet" ;
    s223:cnx psm:i00001 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:i00001 .

psm:DLightPath1 a s223:Connection ;
    rdfs:label "DLight Path1" ;
    s223:cnx psm:LIghtingSpace1DLInlet ;
    s223:connectsAt psm:LIghtingSpace1DLInlet ;
    s223:connectsTo psm:LightingSpace1 ;
    s223:hasMedium s223:Light-Visible .

psm:Kitchenette a s223:PhysicalSpace ;
    rdfs:label "Kitchenette" ;
    s223:encloses psm:HVACSpace6,
        psm:LightingSpace6,
        psm:OccupancySpace5 .

psm:Luminaire1Inlet a s223:InletConnectionPoint ;
    rdfs:label "Luminaire1Inlet" ;
    s223:cnx psm:Luminaire1 ;
    s223:hasMedium s223:AC-120V-60Hz ;
    s223:isConnectionPointOf psm:Luminaire1 .

psm:Luminaire1Outlet a s223:OutletConnectionPoint ;
    rdfs:label "Luminaire1Outlet" ;
    s223:cnx psm:Luminaire1 ;
    s223:hasMedium s223:Light-Visible ;
    s223:isConnectionPointOf psm:Luminaire1 .

psm:OccupancyProp1 a s223:QuantifiableObservableProperty ;
    rdfs:label "Occupancy prop1" ;
    s223:hasValue 5.0 ;
    qudt:hasQuantityKind qudtqk:Population ;
    qudt:unit unit:NUM .

psm:OpenOfficeDaylightLevel a s223:QuantifiableObservableProperty ;
    rdfs:label "Open office daylight level" ;
    qudt:hasQuantityKind qudtqk:Illuminance ;
    qudt:unit unit:LUX .

psm:OutsideAir a s223:Connection ;
    rdfs:label "Outside air" ;
    s223:cnx psm:FanOutletConnectionPoint ;
    s223:connectsAt psm:FanOutletConnectionPoint ;
    s223:connectsFrom psm:BathroomExhaustFan ;
    s223:hasMedium s223:Medium-Air .

psm:PipeFromBoiler a s223:Connection ;
    rdfs:label "Pipe from boiler" ;
    s223:cnx psm:i00032 ;
    s223:connectsAt psm:i00032 ;
    s223:connectsTo psm:i00030 ;
    s223:hasMedium s223:Water-HotWater .

psm:PipeFromChiller a s223:Connection ;
    rdfs:label "Pipe from chiller" ;
    s223:cnx psm:i00043 ;
    s223:connectsAt psm:i00043 ;
    s223:connectsTo psm:i00041 ;
    s223:hasMedium s223:Water-ChilledWater .

psm:PipeToBoiler a s223:Connection ;
    rdfs:label "Pipe to boiler" ;
    s223:cnx psm:i00029 ;
    s223:connectsAt psm:i00029 ;
    s223:connectsFrom psm:i00025 ;
    s223:hasMedium s223:Water-HotWater .

psm:PipeToChiller a s223:Connection ;
    rdfs:label "Pipe to chiller" ;
    s223:cnx psm:i00040 ;
    s223:connectsAt psm:i00040 ;
    s223:connectsFrom psm:i00036 ;
    s223:hasMedium s223:Water-ChilledWater .

psm:VAV1DamperInletCP a s223:InletConnectionPoint ;
    rdfs:label "VAV1Damper inlet CP" ;
    s223:cnx psm:VAVSupply ;
    s223:connectsThrough psm:VAVSupply ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo psm:VAVBox1Inlet .

psm:VAV1DamperOutletCP a s223:OutletConnectionPoint ;
    rdfs:label "VAV1Damper outlet CP" ;
    s223:cnx psm:VAV1InternalConnection ;
    s223:connectsThrough psm:VAV1InternalConnection ;
    s223:hasMedium s223:Medium-Air .

psm:VAV2DamperOutletCP a s223:OutletConnectionPoint ;
    rdfs:label "VAV2Damper outlet CP" ;
    s223:cnx psm:VAV2InternalConnection ;
    s223:connectsThrough psm:VAV2InternalConnection ;
    s223:hasMedium s223:Medium-Air .

psm:i00009 a s223:InletConnectionPoint ;
    rdfs:label "A-9.min_oa_damper.airInlet" ;
    s223:cnx psm:i00006,
        psm:i00007 ;
    s223:connectsThrough psm:i00006 ;
    s223:hasMedium s223:Medium-Air .

psm:i00010 a s223:OutletConnectionPoint ;
    rdfs:label "A-9.min_oa_damper.airOutlet" ;
    s223:cnx psm:i00007,
        psm:i00015 ;
    s223:connectsThrough psm:i00015 ;
    s223:hasMedium s223:Medium-Air .

psm:i00018 a s223:InletConnectionPoint ;
    rdfs:label "A-9.economizer_oa_damper.airInlet" ;
    s223:cnx psm:i00006,
        psm:i00016 ;
    s223:connectsThrough psm:i00006 ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo psm:AHUOAInlet .

psm:i00019 a s223:OutletConnectionPoint ;
    rdfs:label "A-9.economizer_oa_damper.airOutlet" ;
    s223:cnx psm:i00016,
        psm:i00020 ;
    s223:connectsThrough psm:i00020 ;
    s223:hasMedium s223:Medium-Air .

psm:i00058 a s223:InletConnectionPoint ;
    rdfs:label "A-9.exhaust_air_damper.airInlet" ;
    s223:cnx psm:i00055,
        psm:i00056 ;
    s223:connectsThrough psm:i00055 ;
    s223:hasMedium s223:Medium-Air .

psm:i00059 a s223:OutletConnectionPoint ;
    rdfs:label "A-9.exhaust_air_damper.airOutlet" ;
    s223:cnx psm:i00056,
        psm:i00060 ;
    s223:connectsThrough psm:i00060 ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo psm:AHUExhaustOutlet .

psm:i00061 a s223:MotorizedDamper ;
    rdfs:label "A-9.return_air_damper" ;
    s223:cnx psm:i00063,
        psm:i00064 ;
    s223:hasProperty psm:i00062 .

psm:i00063 a s223:InletConnectionPoint ;
    rdfs:label "A-9.return_air_damper.airInlet" ;
    s223:cnx psm:i00055,
        psm:i00061 ;
    s223:connectsThrough psm:i00055 ;
    s223:hasMedium s223:Medium-Air .

psm:i00064 a s223:OutletConnectionPoint ;
    rdfs:label "A-9.return_air_damper.airOutlet" ;
    s223:cnx psm:i00020,
        psm:i00061 ;
    s223:connectsThrough psm:i00020 ;
    s223:hasMedium s223:Medium-Air .

s223:DC-12V a s223:Class,
        s223:DC-12V,
        s223:Electricity-DC,
        sh:NodeShape ;
    rdfs:label "12V" ;
    s223:hasVoltage s223:Voltage-12V ;
    rdfs:comment "This class has enumerated instances of all polarities of 12 volt electricity." ;
    rdfs:subClassOf s223:Electricity-DC .

s223:DC-24V a s223:Class,
        s223:DC-24V,
        s223:Electricity-DC,
        sh:NodeShape ;
    rdfs:label "24V" ;
    s223:hasVoltage s223:Voltage-24V ;
    rdfs:comment "This class has enumerated instances of all polarities of 24 volt electricity." ;
    rdfs:subClassOf s223:Electricity-DC .

s223:DC-380V a s223:Class,
        s223:DC-380V,
        s223:Electricity-DC,
        sh:NodeShape ;
    rdfs:label "380V" ;
    s223:hasVoltage s223:Voltage-380V ;
    rdfs:comment "This class has enumerated instances of all polarities of 380 volt electricity." ;
    rdfs:subClassOf s223:Electricity-DC .

s223:DC-48V a s223:Class,
        s223:DC-48V,
        s223:Electricity-DC,
        sh:NodeShape ;
    rdfs:label "48V" ;
    s223:hasVoltage s223:Voltage-48V ;
    rdfs:comment "This class has enumerated instances of all polarities of 48 volt electricity." ;
    rdfs:subClassOf s223:Electricity-DC .

s223:DC-5V a s223:Class,
        s223:DC-5V,
        s223:Electricity-DC,
        sh:NodeShape ;
    rdfs:label "5V" ;
    s223:hasVoltage s223:Voltage-5V ;
    rdfs:comment "This class has enumerated instances of all polarities of 5 volt electricity." ;
    rdfs:subClassOf s223:Electricity-DC .

s223:DC-6V a s223:Class,
        s223:DC-6V,
        s223:Electricity-DC,
        sh:NodeShape ;
    rdfs:label "6V" ;
    s223:hasVoltage s223:Voltage-6V ;
    rdfs:comment "This class has enumerated instances of all polarities of 6 volt electricity." ;
    rdfs:subClassOf s223:Electricity-DC .

s223:Damper a s223:Class,
        sh:NodeShape ;
    rdfs:label "Damper" ;
    rdfs:comment "An element inserted into an air-distribution system or element of an air-distribution system permitting modification of the air resistance of the system and consequently changing the airflow rate or shutting off the airflow." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Damper shall have at least one inlet using the medium Air.",
                "Does this need to allow bidirectional connection points?" ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Damper shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Damper shall have at least one inlet using the medium Air.",
                "Does this need to allow bidirectional connection points?" ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Damper shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Damper shall have at least one inlet using the medium Air.",
                "Does this need to allow bidirectional connection points?" ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Damper shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:EnumerationKind-Binary a s223:Class,
        s223:EnumerationKind-Binary,
        sh:NodeShape ;
    rdfs:label "EnumerationKind Binary" ;
    rdfs:comment "This class has enumerated instances of True, False and Unknown used to describe the possible values of a binary property" ;
    rdfs:subClassOf s223:EnumerationKind .

s223:EnumerationKind-Direction a s223:Class,
        s223:EnumerationKind-Direction,
        sh:NodeShape ;
    rdfs:label "Direction" ;
    rdfs:comment "This class has enumerated instances of Bidirectional, Inlet and Outlet used to qualify ConnectionPoints." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:EnumerationKind-Position a s223:Class,
        s223:EnumerationKind-Position,
        sh:NodeShape ;
    rdfs:label "Position" ;
    rdfs:comment "This class has enumerated instances of position such as closed or open." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:ExternalReference a s223:Class,
        sh:NodeShape ;
    rdfs:label "ExternalReference" ;
    s223:abstract true ;
    rdfs:comment "ExternalReference is an abstract class that represents a thing that contains API or protocol parameter values necessary to associate a property with a value." ;
    rdfs:subClassOf s223:Concept .

s223:LineNeutralVoltage-110V a s223:Class,
        s223:LineNeutralVoltage-110V,
        sh:NodeShape ;
    rdfs:label "110V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-110V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "110V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-127V a s223:Class,
        s223:LineNeutralVoltage-127V,
        sh:NodeShape ;
    rdfs:label "127V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-127V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "127V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-139V a s223:Class,
        s223:LineNeutralVoltage-139V,
        sh:NodeShape ;
    rdfs:label "139V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-139V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "139V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-1730V a s223:Class,
        s223:LineNeutralVoltage-1730V,
        sh:NodeShape ;
    rdfs:label "1730V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-1730V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "1730V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-1900V a s223:Class,
        s223:LineNeutralVoltage-1900V,
        sh:NodeShape ;
    rdfs:label "1900V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-1900V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "1900V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-219V a s223:Class,
        s223:LineNeutralVoltage-219V,
        sh:NodeShape ;
    rdfs:label "219V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-219V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "219V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-231V a s223:Class,
        s223:LineNeutralVoltage-231V,
        sh:NodeShape ;
    rdfs:label "231V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-231V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "231V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-2400V a s223:Class,
        s223:LineNeutralVoltage-2400V,
        sh:NodeShape ;
    rdfs:label "2400V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-2400V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "2400V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-240V a s223:Class,
        s223:LineNeutralVoltage-240V,
        sh:NodeShape ;
    rdfs:label "240V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-240V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "240V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-277V a s223:Class,
        s223:LineNeutralVoltage-277V,
        sh:NodeShape ;
    rdfs:label "277V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-277V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "277V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-3460V a s223:Class,
        s223:LineNeutralVoltage-3460V,
        sh:NodeShape ;
    rdfs:label "3460V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-3460V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "3460V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-347V a s223:Class,
        s223:LineNeutralVoltage-347V,
        sh:NodeShape ;
    rdfs:label "347V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-347V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "347V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-3810V a s223:Class,
        s223:LineNeutralVoltage-3810V,
        sh:NodeShape ;
    rdfs:label "3810V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-3810V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "3810V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-5770V a s223:Class,
        s223:LineNeutralVoltage-5770V,
        sh:NodeShape ;
    rdfs:label "5770V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-5770V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "5770V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:Medium-EM a s223:Class,
        s223:Medium-EM,
        sh:NodeShape ;
    rdfs:label "Electromagnetic Wave" ;
    rdfs:comment "This class has enumerated instances of electromagnetic energy at any frequency range." ;
    rdfs:subClassOf s223:Substance-Medium .

s223:Medium-NaturalGas a s223:Class,
        s223:Medium-NaturalGas,
        sh:NodeShape ;
    rdfs:label "Medium-NaturalGas" ;
    rdfs:comment "This class has enumerated instances of natural gas in various states." ;
    rdfs:subClassOf s223:Substance-Medium .

s223:OnOff-On a s223:Class,
        s223:OnOff-On,
        sh:NodeShape ;
    rdfs:label "On" ;
    rdfs:comment "On" ;
    rdfs:subClassOf s223:EnumerationKind-OnOff .

s223:TerminalUnit a s223:Class,
        sh:NodeShape ;
    rdfs:label "Terminal Unit" ;
    rdfs:comment "An air terminal that modulates the volume of air delivered to a space." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A TerminalUnit shall have at least one inlet ConnectionPoint using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A TerminalUnit shall have at least one outlet ConnectionPoint using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A TerminalUnit shall have at least one inlet ConnectionPoint using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A TerminalUnit shall have at least one outlet ConnectionPoint using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A TerminalUnit shall have at least one inlet ConnectionPoint using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A TerminalUnit shall have at least one outlet ConnectionPoint using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Valve a s223:Class,
        sh:NodeShape ;
    rdfs:label "Valve" ;
    rdfs:comment "A device to regulate or stop the flow of fluid in a pipe or a duct by throttling." ;
    rdfs:subClassOf s223:Equipment ;
    sh:or ( [ sh:property [ rdfs:comment "A Valve shall have at least one inlet and one outlet or two bidirectional connection points." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ],
                    [ rdfs:comment "A Valve shall have at least one inlet and one outlet or two bidirectional connection points." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] [ sh:property [ rdfs:comment "A Valve shall have at least one inlet and one outlet or two bidirectional connection points." ;
                        sh:minCount 2 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 2 ;
                        sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] ),
        ( [ sh:property [ rdfs:comment "A Valve shall have at least one inlet and one outlet or two bidirectional connection points." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ],
                    [ rdfs:comment "A Valve shall have at least one inlet and one outlet or two bidirectional connection points." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] [ sh:property [ rdfs:comment "A Valve shall have at least one inlet and one outlet or two bidirectional connection points." ;
                        sh:minCount 2 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 2 ;
                        sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] ),
        ( [ sh:property [ rdfs:comment "A Valve shall have at least one inlet and one outlet or two bidirectional connection points." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ],
                    [ rdfs:comment "A Valve shall have at least one inlet and one outlet or two bidirectional connection points." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] [ sh:property [ rdfs:comment "A Valve shall have at least one inlet and one outlet or two bidirectional connection points." ;
                        sh:minCount 2 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 2 ;
                        sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] ) .

s223:Voltage-12V a s223:Class,
        s223:Voltage-12V,
        sh:NodeShape ;
    rdfs:label "12V Voltage" ;
    s223:hasValue 12.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "12V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-190V a s223:Class,
        s223:Voltage-190V,
        sh:NodeShape ;
    rdfs:label "190V Voltage" ;
    s223:hasValue 190.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "190V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-48V a s223:Class,
        s223:Voltage-48V,
        sh:NodeShape ;
    rdfs:label "48V Voltage" ;
    s223:hasValue 48.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "48V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-5V a s223:Class,
        s223:Voltage-5V,
        sh:NodeShape ;
    rdfs:label "5V Voltage" ;
    s223:hasValue 5.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "5V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-6V a s223:Class,
        s223:Voltage-6V,
        sh:NodeShape ;
    rdfs:label "6V Voltage" ;
    s223:hasValue 6.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "6V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

psm:BR1InletConnectionPoint a s223:InletConnectionPoint ;
    rdfs:label "BR1Inlet connection point" ;
    s223:cnx psm:ElectricBreaker1,
        psm:MainBreakerCircuit1 ;
    s223:connectsThrough psm:MainBreakerCircuit1 ;
    s223:hasMedium s223:AC-120V-60Hz ;
    s223:isConnectionPointOf psm:ElectricBreaker1 .

psm:BR1OutletConnectionPoint a s223:OutletConnectionPoint ;
    rdfs:label "BR1Outlet connection point" ;
    s223:cnx psm:ElectricBreaker1,
        psm:ElectricCircuit1 ;
    s223:connectsThrough psm:ElectricCircuit1 ;
    s223:hasMedium s223:AC-120V-60Hz ;
    s223:isConnectionPointOf psm:ElectricBreaker1 .

psm:BR2InletConnectionPoint a s223:InletConnectionPoint ;
    rdfs:label "BR2Inlet connection point" ;
    s223:cnx psm:ElectricBreaker2,
        psm:MainBreakerCircuit2 ;
    s223:connectsThrough psm:MainBreakerCircuit2 ;
    s223:hasMedium s223:AC-120V-60Hz ;
    s223:isConnectionPointOf psm:ElectricBreaker2 .

psm:BR2OutletConnectionPoint a s223:OutletConnectionPoint ;
    rdfs:label "BR2Outlet connection point" ;
    s223:cnx psm:ElectricBreaker2,
        psm:ElectricCircuit2 ;
    s223:connectsThrough psm:ElectricCircuit2 ;
    s223:hasMedium s223:AC-120V-60Hz ;
    s223:isConnectionPointOf psm:ElectricBreaker2 .

psm:BR3InletConnectionPoint a s223:InletConnectionPoint ;
    rdfs:label "BR3Inlet connection point" ;
    s223:cnx psm:ElectricBreaker3,
        psm:MainBreakerCircuit3 ;
    s223:connectsThrough psm:MainBreakerCircuit3 ;
    s223:hasMedium s223:AC-240V-60Hz ;
    s223:isConnectionPointOf psm:ElectricBreaker3 .

psm:BR3OutletConnectionPoint a s223:OutletConnectionPoint ;
    rdfs:label "BR3Outlet connection point" ;
    s223:cnx psm:ElectricBreaker3,
        psm:ElectricCircuit3 ;
    s223:connectsThrough psm:ElectricCircuit3 ;
    s223:hasMedium s223:AC-240V-60Hz ;
    s223:isConnectionPointOf psm:ElectricBreaker3 .

psm:BathroomInletConnectionPoint a s223:BidirectionalConnectionPoint ;
    rdfs:label "Bathroom inlet connection point" ;
    s223:cnx psm:HVACSpace2,
        psm:OpeningCB ;
    s223:connectsThrough psm:OpeningCB ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:HVACSpace2 .

psm:BathroomLightInletCP a s223:InletConnectionPoint ;
    rdfs:label "Bathroom light inlet CP" ;
    s223:cnx psm:BathroomLight1,
        psm:LightingSpace3 ;
    s223:connectsThrough psm:BathroomLight1 ;
    s223:hasMedium s223:Light-Visible ;
    s223:isConnectionPointOf psm:LightingSpace3 .

psm:BathroomOutletConnectionPoint a s223:OutletConnectionPoint ;
    rdfs:label "Bathroom outlet connection point" ;
    s223:cnx psm:BathroomExhaustDuct,
        psm:HVACSpace2 ;
    s223:connectsThrough psm:BathroomExhaustDuct ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:HVACSpace2 .

psm:CorridorInletConnectionPointK a s223:InletConnectionPoint ;
    rdfs:label "Corridor inlet connection point k" ;
    s223:cnx psm:HVACSpace5,
        psm:OpeningKC ;
    s223:connectsThrough psm:OpeningKC ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:HVACSpace5 .

psm:CorridorInletConnectionPointPO a s223:InletConnectionPoint ;
    rdfs:label "Corridor inlet connection point po" ;
    s223:cnx psm:HVACSpace4,
        psm:OpeningPOC ;
    s223:connectsThrough psm:OpeningPOC ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:HVACSpace4 .

psm:CorridorLightInletCP a s223:InletConnectionPoint ;
    rdfs:label "Corridor light inlet CP" ;
    s223:cnx psm:CorridorLight1,
        psm:LightingSpace5 ;
    s223:connectsThrough psm:CorridorLight1 ;
    s223:hasMedium s223:Light-Visible ;
    s223:isConnectionPointOf psm:LightingSpace5 .

psm:CorridorOutletConnectionPointB a s223:BidirectionalConnectionPoint ;
    rdfs:label "Corridor outlet connection point b" ;
    s223:cnx psm:HVACSpace4,
        psm:OpeningCB ;
    s223:connectsThrough psm:OpeningCB ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:HVACSpace4 .

psm:CorridorOutletConnectionPointOO a s223:OutletConnectionPoint ;
    rdfs:label "Corridor outlet connection point OO" ;
    s223:cnx psm:HVACSpace4,
        psm:OpeningCOO ;
    s223:connectsThrough psm:OpeningCOO ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:HVACSpace4 .

psm:Driver1Inlet a s223:InletConnectionPoint ;
    rdfs:label "Driver1Inlet" ;
    s223:cnx psm:Driver1,
        psm:ElectricCircuit1 ;
    s223:connectsThrough psm:ElectricCircuit1 ;
    s223:hasMedium s223:AC-120V-60Hz ;
    s223:isConnectionPointOf psm:Driver1 ;
    s223:mapsTo psm:Luminaire1Inlet .

psm:Driver1Outlet a s223:OutletConnectionPoint ;
    rdfs:label "Driver1Outlet" ;
    s223:cnx psm:Driver1,
        psm:Luminaire1InternalWire ;
    s223:connectsThrough psm:Luminaire1InternalWire ;
    s223:hasMedium s223:Medium-Electricity ;
    s223:isConnectionPointOf psm:Driver1 .

psm:FanInletConnectionPoint a s223:InletConnectionPoint ;
    rdfs:label "Fan inlet connection point" ;
    s223:cnx psm:BathroomExhaustDuct,
        psm:BathroomExhaustFan ;
    s223:connectsThrough psm:BathroomExhaustDuct ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:BathroomExhaustFan .

psm:FanOutletConnectionPoint a s223:OutletConnectionPoint ;
    rdfs:label "Fan outlet connection point" ;
    s223:cnx psm:BathroomExhaustFan,
        psm:OutsideAir ;
    s223:connectsThrough psm:OutsideAir ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:BathroomExhaustFan .

psm:InletIntraCorridor4CP a s223:InletConnectionPoint ;
    rdfs:label "Inlet intra corridor4CP" ;
    s223:cnx psm:HVAC4-5Connection,
        psm:HVACSpace4 ;
    s223:connectsThrough psm:HVAC4-5Connection ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:HVACSpace4 .

psm:KitchenetteInletConnectionPoint a s223:InletConnectionPoint ;
    rdfs:label "Kitchenette inlet connection point" ;
    s223:cnx psm:HVACSpace6,
        psm:RoomSupply2 ;
    s223:connectsThrough psm:RoomSupply2 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:HVACSpace6 .

psm:KitchenetteLightInletCP a s223:InletConnectionPoint ;
    rdfs:label "Kitchenette light inlet CP" ;
    s223:cnx psm:KitchenetteLight1,
        psm:LightingSpace6 ;
    s223:connectsThrough psm:KitchenetteLight1 ;
    s223:hasMedium s223:Light-Visible ;
    s223:isConnectionPointOf psm:LightingSpace6 .

psm:KitchenetteOutletConnectionPoint a s223:OutletConnectionPoint ;
    rdfs:label "Kitchenette outlet connection point" ;
    s223:cnx psm:HVACSpace6,
        psm:OpeningKC ;
    s223:connectsThrough psm:OpeningKC ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:HVACSpace6 .

psm:LIghtingSpace1DLInlet a s223:InletConnectionPoint ;
    rdfs:label "Lighting Space1 DL Inlet" ;
    s223:cnx psm:DLightPath1,
        psm:LightingSpace1 ;
    s223:connectsThrough psm:DLightPath1 ;
    s223:hasMedium s223:Light-Visible ;
    s223:isConnectionPointOf psm:LightingSpace1 .

psm:LightEngine1Inlet a s223:InletConnectionPoint ;
    rdfs:label "Light engine1Inlet" ;
    s223:cnx psm:LightEngine1,
        psm:Luminaire1InternalWire ;
    s223:connectsThrough psm:Luminaire1InternalWire ;
    s223:hasMedium s223:Medium-Electricity ;
    s223:isConnectionPointOf psm:LightEngine1 .

psm:LightEngine1Outlet a s223:OutletConnectionPoint ;
    rdfs:label "Light Engine 1 Outlet" ;
    s223:cnx psm:ELightPath1,
        psm:LightEngine1 ;
    s223:connectsThrough psm:ELightPath1 ;
    s223:hasMedium s223:Light-Visible ;
    s223:isConnectionPointOf psm:LightEngine1 ;
    s223:mapsTo psm:Luminaire1Outlet .

psm:LightingSpace1ELInlet a s223:InletConnectionPoint ;
    rdfs:label "Lighting Space1 EL Inlet" ;
    s223:cnx psm:ELightPath1,
        psm:LightingSpace1 ;
    s223:connectsThrough psm:ELightPath1 ;
    s223:hasMedium s223:Light-Visible ;
    s223:isConnectionPointOf psm:LightingSpace1 .

psm:LightingSpace2ELInlet a s223:InletConnectionPoint ;
    rdfs:label "Lighting Space2 EL Inlet" ;
    s223:cnx psm:ELightPath2,
        psm:LightingSpace2 ;
    s223:connectsThrough psm:ELightPath2 ;
    s223:hasMedium s223:Light-Visible ;
    s223:isConnectionPointOf psm:LightingSpace2 .

psm:Luminaire1 a s223:Luminaire ;
    rdfs:label "Luminaire1" ;
    s223:cnx psm:Luminaire1Inlet,
        psm:Luminaire1Outlet ;
    s223:contains psm:Driver1,
        psm:LightEngine1 ;
    s223:hasConnectionPoint psm:Luminaire1Inlet,
        psm:Luminaire1Outlet .

psm:Luminaire10Inlet a s223:InletConnectionPoint ;
    rdfs:label "Luminaire10Inlet" ;
    s223:cnx psm:ElectricCircuit2,
        psm:Luminaire10 ;
    s223:connectsThrough psm:ElectricCircuit2 ;
    s223:hasMedium s223:AC-120V-60Hz ;
    s223:isConnectionPointOf psm:Luminaire10 .

psm:Luminaire10Outlet a s223:OutletConnectionPoint ;
    rdfs:label "Luminaire10Outlet" ;
    s223:cnx psm:CorridorLight1,
        psm:Luminaire10 ;
    s223:connectsThrough psm:CorridorLight1 ;
    s223:hasMedium s223:Light-Visible ;
    s223:isConnectionPointOf psm:Luminaire10 .

psm:Luminaire11Inlet a s223:InletConnectionPoint ;
    rdfs:label "Luminaire11Inlet" ;
    s223:cnx psm:ElectricCircuit2,
        psm:Luminaire11 ;
    s223:connectsThrough psm:ElectricCircuit2 ;
    s223:hasMedium s223:AC-120V-60Hz ;
    s223:isConnectionPointOf psm:Luminaire11 .

psm:Luminaire11Outlet a s223:OutletConnectionPoint ;
    rdfs:label "Luminaire11Outlet" ;
    s223:cnx psm:KitchenetteLight1,
        psm:Luminaire11 ;
    s223:connectsThrough psm:KitchenetteLight1 ;
    s223:hasMedium s223:Light-Visible ;
    s223:isConnectionPointOf psm:Luminaire11 .

psm:Luminaire12Inlet a s223:InletConnectionPoint ;
    rdfs:label "Luminaire12Inlet" ;
    s223:cnx psm:ElectricCircuit2,
        psm:Luminaire12 ;
    s223:connectsThrough psm:ElectricCircuit2 ;
    s223:hasMedium s223:AC-120V-60Hz ;
    s223:isConnectionPointOf psm:Luminaire12 .

psm:Luminaire12Outlet a s223:OutletConnectionPoint ;
    rdfs:label "Luminaire12Outlet" ;
    s223:cnx psm:KitchenetteLight1,
        psm:Luminaire12 ;
    s223:connectsThrough psm:KitchenetteLight1 ;
    s223:hasMedium s223:Light-Visible ;
    s223:isConnectionPointOf psm:Luminaire12 .

psm:Luminaire2Inlet a s223:InletConnectionPoint ;
    rdfs:label "Luminaire2Inlet" ;
    s223:cnx psm:ElectricCircuit1,
        psm:Luminaire2 ;
    s223:connectsThrough psm:ElectricCircuit1 ;
    s223:hasMedium s223:AC-120V-60Hz ;
    s223:isConnectionPointOf psm:Luminaire2 .

psm:Luminaire2Outlet a s223:OutletConnectionPoint ;
    rdfs:label "Luminaire2Outlet" ;
    s223:cnx psm:ELightPath1,
        psm:Luminaire2 ;
    s223:connectsThrough psm:ELightPath1 ;
    s223:hasMedium s223:Light-Visible ;
    s223:isConnectionPointOf psm:Luminaire2 .

psm:Luminaire3Inlet a s223:InletConnectionPoint ;
    rdfs:label "Luminaire3Inlet" ;
    s223:cnx psm:ElectricCircuit1,
        psm:Luminaire3 ;
    s223:connectsThrough psm:ElectricCircuit1 ;
    s223:hasMedium s223:AC-120V-60Hz ;
    s223:isConnectionPointOf psm:Luminaire3 .

psm:Luminaire3Outlet a s223:OutletConnectionPoint ;
    rdfs:label "Luminaire3Outlet" ;
    s223:cnx psm:ELightPath2,
        psm:Luminaire3 ;
    s223:connectsThrough psm:ELightPath2 ;
    s223:hasMedium s223:Light-Visible ;
    s223:isConnectionPointOf psm:Luminaire3 .

psm:Luminaire4Inlet a s223:InletConnectionPoint ;
    rdfs:label "Luminaire4Inlet" ;
    s223:cnx psm:ElectricCircuit1,
        psm:Luminaire4 ;
    s223:connectsThrough psm:ElectricCircuit1 ;
    s223:hasMedium s223:AC-120V-60Hz ;
    s223:isConnectionPointOf psm:Luminaire4 .

psm:Luminaire4Outlet a s223:OutletConnectionPoint ;
    rdfs:label "Luminaire4Outlet" ;
    s223:cnx psm:ELightPath2,
        psm:Luminaire4 ;
    s223:connectsThrough psm:ELightPath2 ;
    s223:hasMedium s223:Light-Visible ;
    s223:isConnectionPointOf psm:Luminaire4 .

psm:Luminaire5Inlet a s223:InletConnectionPoint ;
    rdfs:label "Luminaire5Inlet" ;
    s223:cnx psm:ElectricCircuit2,
        psm:Luminaire5 ;
    s223:connectsThrough psm:ElectricCircuit2 ;
    s223:hasMedium s223:AC-120V-60Hz ;
    s223:isConnectionPointOf psm:Luminaire5 .

psm:Luminaire5Outlet a s223:OutletConnectionPoint ;
    rdfs:label "Luminaire5Outlet" ;
    s223:cnx psm:BathroomLight1,
        psm:Luminaire5 ;
    s223:connectsThrough psm:BathroomLight1 ;
    s223:hasMedium s223:Light-Visible ;
    s223:isConnectionPointOf psm:Luminaire5 .

psm:Luminaire6Inlet a s223:InletConnectionPoint ;
    rdfs:label "Luminaire6Inlet" ;
    s223:cnx psm:ElectricCircuit2,
        psm:Luminaire6 ;
    s223:connectsThrough psm:ElectricCircuit2 ;
    s223:hasMedium s223:AC-120V-60Hz ;
    s223:isConnectionPointOf psm:Luminaire6 .

psm:Luminaire6Outlet a s223:OutletConnectionPoint ;
    rdfs:label "Luminaire6Outlet" ;
    s223:cnx psm:BathroomLight1,
        psm:Luminaire6 ;
    s223:connectsThrough psm:BathroomLight1 ;
    s223:hasMedium s223:Light-Visible ;
    s223:isConnectionPointOf psm:Luminaire6 .

psm:Luminaire7Inlet a s223:InletConnectionPoint ;
    rdfs:label "Luminaire7Inlet" ;
    s223:cnx psm:ElectricCircuit2,
        psm:Luminaire7 ;
    s223:connectsThrough psm:ElectricCircuit2 ;
    s223:hasMedium s223:AC-120V-60Hz ;
    s223:isConnectionPointOf psm:Luminaire7 .

psm:Luminaire7Outlet a s223:OutletConnectionPoint ;
    rdfs:label "Luminaire7Outlet" ;
    s223:cnx psm:Luminaire7,
        psm:PrivateOfficeLight1 ;
    s223:connectsThrough psm:PrivateOfficeLight1 ;
    s223:hasMedium s223:Light-Visible ;
    s223:isConnectionPointOf psm:Luminaire7 .

psm:Luminaire8Inlet a s223:InletConnectionPoint ;
    rdfs:label "Luminaire8Inlet" ;
    s223:cnx psm:ElectricCircuit2,
        psm:Luminaire8 ;
    s223:connectsThrough psm:ElectricCircuit2 ;
    s223:hasMedium s223:AC-120V-60Hz ;
    s223:isConnectionPointOf psm:Luminaire8 .

psm:Luminaire8Outlet a s223:OutletConnectionPoint ;
    rdfs:label "Luminaire8Outlet" ;
    s223:cnx psm:Luminaire8,
        psm:PrivateOfficeLight1 ;
    s223:connectsThrough psm:PrivateOfficeLight1 ;
    s223:hasMedium s223:Light-Visible ;
    s223:isConnectionPointOf psm:Luminaire8 .

psm:Luminaire9Inlet a s223:InletConnectionPoint ;
    rdfs:label "Luminaire9Inlet" ;
    s223:cnx psm:ElectricCircuit2,
        psm:Luminaire9 ;
    s223:connectsThrough psm:ElectricCircuit2 ;
    s223:hasMedium s223:AC-120V-60Hz ;
    s223:isConnectionPointOf psm:Luminaire9 .

psm:Luminaire9Outlet a s223:OutletConnectionPoint ;
    rdfs:label "Luminaire9Outlet" ;
    s223:cnx psm:CorridorLight1,
        psm:Luminaire9 ;
    s223:connectsThrough psm:CorridorLight1 ;
    s223:hasMedium s223:Light-Visible ;
    s223:isConnectionPointOf psm:Luminaire9 .

psm:MainBreakerOutCP1 a s223:OutletConnectionPoint ;
    rdfs:label "Main breaker out CP1" ;
    s223:cnx psm:MainBreaker,
        psm:MainBreakerCircuit1 ;
    s223:connectsThrough psm:MainBreakerCircuit1 ;
    s223:hasMedium s223:AC-120V-60Hz ;
    s223:hasProperty psm:BreakerCP1Phase ;
    s223:isConnectionPointOf psm:MainBreaker .

psm:MainBreakerOutCP2 a s223:OutletConnectionPoint ;
    rdfs:label "Main breaker out CP2" ;
    s223:cnx psm:MainBreaker,
        psm:MainBreakerCircuit2 ;
    s223:connectsThrough psm:MainBreakerCircuit2 ;
    s223:hasMedium s223:AC-120V-60Hz ;
    s223:hasProperty psm:BreakerCP2Phase ;
    s223:isConnectionPointOf psm:MainBreaker .

psm:MainBreakerOutCP3 a s223:OutletConnectionPoint ;
    rdfs:label "Main breaker out CP3" ;
    s223:cnx psm:MainBreaker,
        psm:MainBreakerCircuit3 ;
    s223:connectsThrough psm:MainBreakerCircuit3 ;
    s223:hasMedium s223:AC-240V-60Hz ;
    s223:hasProperty psm:BreakerCP3Phase ;
    s223:isConnectionPointOf psm:MainBreaker .

psm:OpenOffice a s223:PhysicalSpace ;
    rdfs:label "Open office" ;
    s223:encloses psm:HVACSpace1,
        psm:LightingSpace1,
        psm:LightingSpace2,
        psm:OccupancySpace1 .

psm:OpenOfficeInletConnectionPoint a s223:InletConnectionPoint ;
    rdfs:label "Open office inlet connection point" ;
    s223:cnx psm:HVACSpace1,
        psm:OpeningCOO ;
    s223:connectsThrough psm:OpeningCOO ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:HVACSpace1 .

psm:OpenOfficeOutletConnectionPoint a s223:OutletConnectionPoint ;
    rdfs:label "Open office outlet connection point" ;
    s223:cnx psm:HVACSpace1,
        psm:ReturnDuct ;
    s223:connectsThrough psm:ReturnDuct ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:HVACSpace1 .

psm:OutletIntraCorridor5CP a s223:OutletConnectionPoint ;
    rdfs:label "Outlet intra corridor5CP" ;
    s223:cnx psm:HVAC4-5Connection,
        psm:HVACSpace5 ;
    s223:connectsThrough psm:HVAC4-5Connection ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:HVACSpace5 .

psm:PrivateOfficeInletConnectionPoint a s223:InletConnectionPoint ;
    rdfs:label "Private office inlet connection point" ;
    s223:cnx psm:HVACSpace3,
        psm:RoomSupply1 ;
    s223:connectsThrough psm:RoomSupply1 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:HVACSpace3 .

psm:PrivateOfficeLightInletCP a s223:InletConnectionPoint ;
    rdfs:label "Private office light inlet CP" ;
    s223:cnx psm:LightingSpace4,
        psm:PrivateOfficeLight1 ;
    s223:connectsThrough psm:PrivateOfficeLight1 ;
    s223:hasMedium s223:Light-Visible ;
    s223:isConnectionPointOf psm:LightingSpace4 .

psm:PrivateOfficeOutletConnectionPoint a s223:OutletConnectionPoint ;
    rdfs:label "Private office outlet connection point" ;
    s223:cnx psm:HVACSpace3,
        psm:OpeningPOC ;
    s223:connectsThrough psm:OpeningPOC ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:HVACSpace3 .

psm:SupplyFanElectricInCP a s223:InletConnectionPoint ;
    rdfs:label "Supply fan electric in CP" ;
    s223:cnx psm:ElectricCircuit3,
        psm:i00047 ;
    s223:connectsThrough psm:ElectricCircuit3 ;
    s223:hasMedium s223:AC-240V-60Hz ;
    s223:isConnectionPointOf psm:i00047 .

psm:VAV1InletReheatCoilCP a s223:InletConnectionPoint ;
    rdfs:label "VAV1Inlet reheat coil CP" ;
    s223:cnx psm:VAV1InternalConnection,
        psm:VAVBox1HeatingCoil ;
    s223:connectsThrough psm:VAV1InternalConnection ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:VAVBox1HeatingCoil .

psm:VAV2InletReheatCoilCP a s223:InletConnectionPoint ;
    rdfs:label "VAV2Inlet reheat coil CP" ;
    s223:cnx psm:VAV2InternalConnection,
        psm:VAVBox2HeatingCoil ;
    s223:connectsThrough psm:VAV2InternalConnection ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:VAVBox2HeatingCoil .

psm:i00007 a s223:MotorizedDamper ;
    rdfs:label "A-9.min_oa_damper" ;
    s223:cnx psm:i00009,
        psm:i00010 ;
    s223:hasProperty psm:i00008 .

psm:i00014 a s223:OutletConnectionPoint ;
    rdfs:label "A-9.outside_air_afms.airOutlet" ;
    s223:cnx psm:i00011,
        psm:i00020 ;
    s223:connectsThrough psm:i00020 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:i00011 .

psm:i00016 a s223:MotorizedDamper ;
    rdfs:label "A-9.economizer_oa_damper" ;
    s223:cnx psm:i00018,
        psm:i00019 ;
    s223:hasProperty psm:i00017 .

psm:i00026 a s223:InletConnectionPoint ;
    rdfs:label "A-9.hot_water_coil.airInlet" ;
    s223:cnx psm:i00025,
        psm:i00035 ;
    s223:connectsThrough psm:i00035 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:i00025 .

psm:i00027 a s223:OutletConnectionPoint ;
    rdfs:label "A-9.hot_water_coil.airOutlet" ;
    s223:cnx psm:i00025,
        psm:i00046 ;
    s223:connectsThrough psm:i00046 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:i00025 .

psm:i00028 a s223:InletConnectionPoint ;
    rdfs:label "A-9.hot_water_coil.hotWaterInlet" ;
    s223:cnx psm:i00025,
        psm:i00034 ;
    s223:connectsThrough psm:i00034 ;
    s223:hasMedium s223:Water-HotWater ;
    s223:isConnectionPointOf psm:i00025 .

psm:i00029 a s223:OutletConnectionPoint ;
    rdfs:label "A-9.hot_water_coil.hotWaterOutlet" ;
    s223:cnx psm:PipeToBoiler,
        psm:i00025 ;
    s223:connectsThrough psm:PipeToBoiler ;
    s223:hasMedium s223:Water-HotWater ;
    s223:isConnectionPointOf psm:i00025 ;
    s223:mapsTo psm:AHUHotWaterOutlet .

psm:i00032 a s223:InletConnectionPoint ;
    rdfs:label "A-9.hot_water_coil.hw_valve.hotWaterInlet" ;
    s223:cnx psm:PipeFromBoiler,
        psm:i00030 ;
    s223:connectsThrough psm:PipeFromBoiler ;
    s223:hasMedium s223:Water-HotWater ;
    s223:isConnectionPointOf psm:i00030 ;
    s223:mapsTo psm:AHUHotWaterInlet .

psm:i00033 a s223:OutletConnectionPoint ;
    rdfs:label "A-9.hot_water_coil.hw_valve.hotWaterOutlet" ;
    s223:cnx psm:i00030,
        psm:i00034 ;
    s223:connectsThrough psm:i00034 ;
    s223:hasMedium s223:Water-HotWater ;
    s223:isConnectionPointOf psm:i00030 .

psm:i00037 a s223:InletConnectionPoint ;
    rdfs:label "A-9.chilled_water_coil.airInlet" ;
    s223:cnx psm:i00036,
        psm:i00046 ;
    s223:connectsThrough psm:i00046 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:i00036 .

psm:i00038 a s223:OutletConnectionPoint ;
    rdfs:label "A-9.chilled_water_coil.airOutlet" ;
    s223:cnx psm:i00036,
        psm:i00050 ;
    s223:connectsThrough psm:i00050 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:i00036 .

psm:i00039 a s223:InletConnectionPoint ;
    rdfs:label "A-9.chilled_water_coil.chilledWaterSupply" ;
    s223:cnx psm:i00036,
        psm:i00045 ;
    s223:connectsThrough psm:i00045 ;
    s223:hasMedium s223:Water-ChilledWater ;
    s223:isConnectionPointOf psm:i00036 .

psm:i00040 a s223:OutletConnectionPoint ;
    rdfs:label "A-9.chilled_water_coil.chilledWaterReturn" ;
    s223:cnx psm:PipeToChiller,
        psm:i00036 ;
    s223:connectsThrough psm:PipeToChiller ;
    s223:hasMedium s223:Water-ChilledWater ;
    s223:isConnectionPointOf psm:i00036 ;
    s223:mapsTo psm:AHUChilledWaterOutlet .

psm:i00043 a s223:InletConnectionPoint ;
    rdfs:label "A-9.chilled_water_coil.chilled_water_valve.chilledWaterInlet" ;
    s223:cnx psm:PipeFromChiller,
        psm:i00041 ;
    s223:connectsThrough psm:PipeFromChiller ;
    s223:hasMedium s223:Water-ChilledWater ;
    s223:isConnectionPointOf psm:i00041 ;
    s223:mapsTo psm:AHUChilledWaterInlet .

psm:i00044 a s223:OutletConnectionPoint ;
    rdfs:label "A-9.chilled_water_coil.chilled_water_valve.chilledWaterOutlet" ;
    s223:cnx psm:i00041,
        psm:i00045 ;
    s223:connectsThrough psm:i00045 ;
    s223:hasMedium s223:Water-ChilledWater ;
    s223:isConnectionPointOf psm:i00041 .

psm:i00048 a s223:InletConnectionPoint ;
    rdfs:label "A-9.supply_fan.airInlet" ;
    s223:cnx psm:i00047,
        psm:i00050 ;
    s223:connectsThrough psm:i00050 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:i00047 .

psm:i00056 a s223:MotorizedDamper ;
    rdfs:label "A-9.exhaust_air_damper" ;
    s223:cnx psm:i00058,
        psm:i00059 ;
    s223:hasProperty psm:i00057 .

rdfs:comment a rdf:Property ;
    rdfs:label "comment" ;
    rdfs:comment "Description of constraints for s223." ;
    rdfs:subPropertyOf rdfs:comment .

office:cooling-coil-in a s223:InletConnectionPoint ;
    s223:cnx office:cooling-coil-2stage,
        office:mixed-air-duct ;
    s223:connectsThrough office:mixed-air-duct ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf office:cooling-coil-2stage .

office:cooling-coil-out a s223:OutletConnectionPoint ;
    s223:cnx office:cooling-coil-2stage,
        office:duct1 ;
    s223:connectsThrough office:duct1 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf office:cooling-coil-2stage .

office:economizer-mixed-air a s223:OutletConnectionPoint ;
    s223:cnx office:mixed-air-duct ;
    s223:connectsThrough office:mixed-air-duct ;
    s223:hasMedium s223:Medium-Air ;
    s223:hasProperty office:economizer-mix-air-flow,
        office:economizer-mix-air-humidity .

office:fan-in a s223:InletConnectionPoint ;
    s223:cnx office:duct2,
        office:fan ;
    s223:connectsThrough office:duct2 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf office:fan .

office:heating-coil-in a s223:InletConnectionPoint ;
    s223:cnx office:duct1,
        office:heating-coil-1stage ;
    s223:connectsThrough office:duct1 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf office:heating-coil-1stage .

office:heating-coil-out a s223:OutletConnectionPoint ;
    s223:cnx office:duct2,
        office:heating-coil-1stage ;
    s223:connectsThrough office:duct2 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf office:heating-coil-1stage .

office:vav1-rhc-in a s223:InletConnectionPoint ;
    s223:cnx office:vav1-dmp-to-rhc,
        office:vav1-rhc ;
    s223:connectsThrough office:vav1-dmp-to-rhc ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf office:vav1-rhc .

s223:Coil a s223:Class,
        sh:NodeShape ;
    rdfs:label "Coil" ;
    rdfs:comment "A cooling or heating element made of pipe or tube that may or may not be finned and formed into helical or serpentine shape." ;
    rdfs:subClassOf s223:HeatExchanger ;
    sh:property [ rdfs:comment "A Coil shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Coil shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Coil shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Coil shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Coil shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Coil shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:EnumerationKind-Speed a s223:Class,
        s223:EnumerationKind-Speed,
        sh:NodeShape ;
    rdfs:label "Speed" ;
    rdfs:comment "This class has enumerated instances of speed settings of High, Medium, Low (plus Off)." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:HeatingCoil a s223:Class,
        sh:NodeShape ;
    rdfs:label "Heating coil" ;
    rdfs:comment "A coil that provides heating." ;
    rdfs:subClassOf s223:Coil ;
    sh:property [ rdfs:comment "A heating coil must be related to the role 'Role-Heating' using the relation 'hasRole'." ;
            sh:hasValue s223:Role-Heating ;
            sh:minCount 1 ;
            sh:path s223:hasRole ],
        [ rdfs:comment "A heating coil must be related to the role 'Role-Heating' using the relation 'hasRole'." ;
            sh:hasValue s223:Role-Heating ;
            sh:minCount 1 ;
            sh:path s223:hasRole ],
        [ rdfs:comment "A heating coil must be related to the role 'Role-Heating' using the relation 'hasRole'." ;
            sh:hasValue s223:Role-Heating ;
            sh:minCount 1 ;
            sh:path s223:hasRole ] ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Heating coils will always have the role Role-Heating" ;
            sh:object s223:Role-Heating ;
            sh:predicate s223:hasRole ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Heating coils will always have the role Role-Heating" ;
            sh:object s223:Role-Heating ;
            sh:predicate s223:hasRole ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Heating coils will always have the role Role-Heating" ;
            sh:object s223:Role-Heating ;
            sh:predicate s223:hasRole ;
            sh:subject sh:this ] .

s223:LineLineVoltage-10000V a s223:Class,
        s223:LineLineVoltage-10000V,
        sh:NodeShape ;
    rdfs:label "10000V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-10000V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "10000V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-190V a s223:Class,
        s223:LineLineVoltage-190V,
        sh:NodeShape ;
    rdfs:label "190V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-190V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "190V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-208V a s223:Class,
        s223:LineLineVoltage-208V,
        sh:NodeShape ;
    rdfs:label "208V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-208V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "208V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-220V a s223:Class,
        s223:LineLineVoltage-220V,
        sh:NodeShape ;
    rdfs:label "220V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-220V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "220V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-3000V a s223:Class,
        s223:LineLineVoltage-3000V,
        sh:NodeShape ;
    rdfs:label "3000V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-3000V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "3000V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-3300V a s223:Class,
        s223:LineLineVoltage-3300V,
        sh:NodeShape ;
    rdfs:label "3300V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-3300V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "3300V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-380V a s223:Class,
        s223:LineLineVoltage-380V,
        sh:NodeShape ;
    rdfs:label "380V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-380V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "380V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-400V a s223:Class,
        s223:LineLineVoltage-400V,
        sh:NodeShape ;
    rdfs:label "400V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-400V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "400V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-415V a s223:Class,
        s223:LineLineVoltage-415V,
        sh:NodeShape ;
    rdfs:label "415V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-415V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "415V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-4160V a s223:Class,
        s223:LineLineVoltage-4160V,
        sh:NodeShape ;
    rdfs:label "4160V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-4160V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "4160V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-480V a s223:Class,
        s223:LineLineVoltage-480V,
        sh:NodeShape ;
    rdfs:label "480V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-480V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "480V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-6000V a s223:Class,
        s223:LineLineVoltage-6000V,
        sh:NodeShape ;
    rdfs:label "6000V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-6000V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "6000V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-600V a s223:Class,
        s223:LineLineVoltage-600V,
        sh:NodeShape ;
    rdfs:label "600V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-600V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "600V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-6600V a s223:Class,
        s223:LineLineVoltage-6600V,
        sh:NodeShape ;
    rdfs:label "6600V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-6600V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "6600V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:ObservableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Observable Property" ;
    rdfs:comment "This class describes non-numeric properties of which real-time value cannot be modified by a user or a machine outside of the model. Sensor readings are typically observable properties as their values naturally fluctuate, but are not meant to be modified by a user." ;
    rdfs:subClassOf s223:Property .

s223:Voltage-24V a s223:Class,
        s223:Voltage-24V,
        sh:NodeShape ;
    rdfs:label "24V Voltage" ;
    s223:hasValue 24.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "24V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-380V a s223:Class,
        s223:Voltage-380V,
        sh:NodeShape ;
    rdfs:label "380V Voltage" ;
    s223:hasValue 380.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "380V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

psm:ElectricBreaker4 a s223:ElectricBreaker ;
    rdfs:label "Electric breaker4" ;
    s223:cnx psm:BR4InletConnectionPoint,
        psm:BR4OutletConnectionPoint ;
    s223:hasConnectionPoint psm:BR4InletConnectionPoint,
        psm:BR4OutletConnectionPoint .

psm:ElectricBreaker5 a s223:ElectricBreaker ;
    rdfs:label "Electric breaker5" ;
    s223:cnx psm:BR5InletConnectionPoint,
        psm:BR5OutletConnectionPoint ;
    s223:hasConnectionPoint psm:BR5InletConnectionPoint,
        psm:BR5OutletConnectionPoint .

psm:VAV1InternalConnection a s223:Connection ;
    rdfs:label "VAV1Internal connection" ;
    s223:cnx psm:VAV1DamperOutletCP,
        psm:VAV1InletReheatCoilCP ;
    s223:connectsAt psm:VAV1DamperOutletCP,
        psm:VAV1InletReheatCoilCP ;
    s223:connectsTo psm:VAVBox1HeatingCoil ;
    s223:hasMedium s223:Medium-Air .

psm:VAV1OuletReheatCoilCP a s223:OutletConnectionPoint ;
    rdfs:label "VAV1Oulet reheat coil CP" ;
    s223:cnx psm:RoomSupply1,
        psm:VAVBox1HeatingCoil ;
    s223:connectsThrough psm:RoomSupply1 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:VAVBox1HeatingCoil ;
    s223:mapsTo psm:VAVBox1Outlet .

psm:VAV2DamperInletCP a s223:InletConnectionPoint ;
    rdfs:label "VAV2Damper inlet CP" ;
    s223:cnx psm:VAVSupply ;
    s223:connectsThrough psm:VAVSupply ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo psm:VAVBox2Inlet .

psm:VAV2InternalConnection a s223:Connection ;
    rdfs:label "VAV2Internal connection" ;
    s223:cnx psm:VAV2DamperOutletCP,
        psm:VAV2InletReheatCoilCP ;
    s223:connectsAt psm:VAV2DamperOutletCP,
        psm:VAV2InletReheatCoilCP ;
    s223:connectsTo psm:VAVBox2HeatingCoil ;
    s223:hasMedium s223:Medium-Air .

psm:VAV2OuletReheatCoilCP a s223:OutletConnectionPoint ;
    rdfs:label "VAV2Oulet reheat coil CP" ;
    s223:cnx psm:RoomSupply2,
        psm:VAVBox2HeatingCoil ;
    s223:connectsThrough psm:RoomSupply2 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:VAVBox2HeatingCoil ;
    s223:mapsTo psm:VAVBox2Outlet .

psm:i00006 a s223:Connection ;
    rdfs:label "A-9.outside_air" ;
    s223:cnx psm:i00009,
        psm:i00018 ;
    s223:connectsAt psm:i00009,
        psm:i00018 ;
    s223:hasMedium s223:Medium-Air ;
    s223:hasProperty psm:oatmp .

psm:i00013 a s223:InletConnectionPoint ;
    rdfs:label "A-9.outside_air_afms.airInlet" ;
    s223:cnx psm:i00011,
        psm:i00015 ;
    s223:connectsThrough psm:i00015 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:i00011 .

psm:i00015 a s223:Connection ;
    s223:cnx psm:i00010,
        psm:i00013 ;
    s223:connectsAt psm:i00010,
        psm:i00013 ;
    s223:connectsTo psm:i00011 ;
    s223:hasMedium s223:Medium-Air .

psm:i00023 a s223:InletConnectionPoint ;
    rdfs:label "A-9.mixed_air_filter.airInlet" ;
    s223:cnx psm:i00020,
        psm:i00021 ;
    s223:connectsThrough psm:i00020 ;
    s223:hasMedium s223:Medium-Air ;
    s223:hasProperty psm:mxtmp ;
    s223:isConnectionPointOf psm:i00021 .

psm:i00024 a s223:OutletConnectionPoint ;
    rdfs:label "A-9.mixed_air_filter.airOutlet" ;
    s223:cnx psm:i00021,
        psm:i00035 ;
    s223:connectsThrough psm:i00035 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:i00021 .

psm:i00049 a s223:OutletConnectionPoint ;
    rdfs:label "A-9.supply_fan.airOutlet" ;
    s223:cnx psm:VAVSupply,
        psm:i00047 ;
    s223:connectsThrough psm:VAVSupply ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:i00047 ;
    s223:mapsTo psm:AHUSupplyOutlet .

psm:i00052 a s223:InletConnectionPoint ;
    rdfs:label "A-9.return_fan.airInlet" ;
    s223:cnx psm:ReturnDuct,
        psm:i00051 ;
    s223:connectsThrough psm:ReturnDuct ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:i00051 ;
    s223:mapsTo psm:AHUReturnInlet .

psm:i00053 a s223:OutletConnectionPoint ;
    rdfs:label "A-9.return_fan.airOutlet" ;
    s223:cnx psm:i00051,
        psm:i00055 ;
    s223:connectsThrough psm:i00055 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf psm:i00051 .

office:economizer-outside-air a s223:InletConnectionPoint ;
    s223:hasMedium s223:Medium-Air ;
    s223:hasProperty office:economizer-outside-air-flow,
        office:economizer-outside-air-humidity,
        office:economizer-outside-air-temp .

office:fan-out a s223:OutletConnectionPoint ;
    s223:cnx office:ahu-to-vav1,
        office:fan ;
    s223:connectsThrough office:ahu-to-vav1 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf office:fan .

office:mixed-air-duct a s223:Duct ;
    s223:cnx office:cooling-coil-in,
        office:economizer-mixed-air ;
    s223:connectsAt office:cooling-coil-in,
        office:economizer-mixed-air ;
    s223:connectsTo office:cooling-coil-2stage ;
    s223:hasMedium s223:Medium-Air .

office:return-duct a s223:Duct ;
    s223:cnx office:economizer-return-air,
        office:zone1-hvac-space-out ;
    s223:connectsAt office:economizer-return-air,
        office:zone1-hvac-space-out ;
    s223:connectsFrom office:zone1-hvac-space ;
    s223:hasMedium s223:Medium-Air .

office:vav1-dmp-in a s223:InletConnectionPoint ;
    s223:cnx office:ahu-to-vav1,
        office:vav1-dmp ;
    s223:connectsThrough office:ahu-to-vav1 ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf office:vav1-dmp .

office:vav1-rhc-out a s223:OutletConnectionPoint ;
    s223:cnx office:vav1-rhc,
        office:vav1-to-zone1 ;
    s223:connectsThrough office:vav1-to-zone1 ;
    s223:hasMedium s223:Medium-Air ;
    s223:hasProperty office:vav1-sup-air-flow,
        office:vav1-sup-air-humidity,
        office:vav1-sup-air-temp ;
    s223:isConnectionPointOf office:vav1-rhc .

office:zone1-hvac-space-out a s223:OutletConnectionPoint ;
    s223:cnx office:return-duct,
        office:zone1-hvac-space ;
    s223:connectsThrough office:return-duct ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf office:zone1-hvac-space .

s223:DayOfWeek-Weekday a s223:Class,
        s223:DayOfWeek-Weekday,
        sh:NodeShape ;
    rdfs:label "Day of week-Weekday",
        "Weekday" ;
    rdfs:comment "This class defines the EnumerationKind values of Monday, Tuesday, Wednesday, Thursday, and Friday" ;
    rdfs:subClassOf s223:Aspect-DayOfWeek .

s223:Domain-Occupancy a s223:Class,
        s223:Domain-Occupancy,
        sh:NodeShape ;
    rdfs:label "Domain-Occupancy" ;
    rdfs:comment "The domain Occupancy represents equipment used to determine if people are present in a space or count the number of people in a space." ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:ElectricBreaker a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electric breaker" ;
    rdfs:comment "A piece of equipment designed to open the circuit automatically at a predetermined overcurrent without damage to itself (when properly applied within its rating)." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An ElectricBreaker shall have at least one outlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An ElectricBreaker shall have at least one outlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An ElectricBreaker shall have at least one outlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Electricity-Signal a s223:Class,
        s223:Electricity-Signal,
        sh:NodeShape ;
    rdfs:label "Electricity Signal" ;
    rdfs:comment "This class has enumerated instances of common communication protocols, mostly at the physical OSI layer." ;
    rdfs:subClassOf s223:Medium-Electricity .

s223:EnumerationKind-HVACOperatingMode a s223:Class,
        s223:EnumerationKind-HVACOperatingMode,
        sh:NodeShape ;
    rdfs:label "HVAC operating mode" ;
    rdfs:comment "HVACOperatingMode has enumerated instances of the policy under which the HVAC system or equipment is operating." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:EnumerationKind-HVACOperatingStatus a s223:Class,
        s223:EnumerationKind-HVACOperatingStatus,
        sh:NodeShape ;
    rdfs:label "HVAC operating status" ;
    rdfs:comment "HVACOperatingStatus has enumerated instances of the HVAC system/equipment operating status." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:EnumerationKind-Occupancy a s223:Class,
        s223:EnumerationKind-Occupancy,
        sh:NodeShape ;
    rdfs:label "Occupancy status" ;
    rdfs:comment "This class has enumerated instances of occupancy status, i.e. the state of being used or occupied." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:EnumerationKind-RunStatus a s223:Class,
        s223:EnumerationKind-RunStatus,
        sh:NodeShape ;
    rdfs:label "Run status" ;
    rdfs:comment "This class is a more general form of EnumerationKind-OnOff, allowing for additional status values beyond on or off." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:commandedByProperty a rdf:Property ;
    rdfs:label "commanded by Property" ;
    rdfs:comment "The relation commandedByProperty binds an Actuator to the ActuatableProperty that it responds to. This Property will be owned by the equipment that it actuates (see `s223:actuates`)." .

s223:connectedThrough a rdf:Property ;
    rdfs:label "connected through" ;
    rdfs:comment "The relation connectedThrough associates a Connectable with a Connection." .

s223:encloses a rdf:Property ;
    rdfs:label "encloses" ;
    rdfs:comment "The relation encloses is used to indicate that a domain space (see: `s223:DomainSpace`) can be found inside a physical space (see `s223:PhysicalSpace`). " .

s223:hasElectricalPhase a rdf:Property ;
    rdfs:label "has electrical phase" ;
    rdfs:comment "The relation hasElectricalPhase is used to indicate the electrical phase identifier or the relevant electrical phases for a voltage difference for AC electricity inside a Connection." .

s223:hasOutput a rdf:Property ;
    rdfs:label "has function output" ;
    rdfs:comment "The relation hasOutput is used to relate a FunctionBlock (see `s223:FunctionBlock`) to a Property (see `s223:Property`) that is calculated by the FunctionBlock." .

psm:BathroomExhaustDuct a s223:Connection ;
    rdfs:label "Bathroom exhaust duct" ;
    s223:cnx psm:BathroomOutletConnectionPoint,
        psm:FanInletConnectionPoint ;
    s223:connectsAt psm:BathroomOutletConnectionPoint,
        psm:FanInletConnectionPoint ;
    s223:connectsFrom psm:HVACSpace2 ;
    s223:connectsTo psm:BathroomExhaustFan ;
    s223:hasMedium s223:Medium-Air .

psm:ElectricCircuit3 a s223:ElectricWire ;
    rdfs:label "Electric Circuit 3" ;
    s223:cnx psm:BR3OutletConnectionPoint,
        psm:SupplyFanElectricInCP ;
    s223:connectsAt psm:BR3OutletConnectionPoint,
        psm:SupplyFanElectricInCP ;
    s223:connectsFrom psm:ElectricBreaker3 ;
    s223:connectsTo psm:i00047 ;
    s223:hasMedium s223:AC-240V-60Hz .

psm:HVAC4-5Connection a s223:Connection ;
    rdfs:label "HVAC4-5Connection" ;
    s223:cnx psm:InletIntraCorridor4CP,
        psm:OutletIntraCorridor5CP ;
    s223:connectsAt psm:InletIntraCorridor4CP,
        psm:OutletIntraCorridor5CP ;
    s223:connectsFrom psm:HVACSpace5 ;
    s223:connectsTo psm:HVACSpace4 ;
    s223:hasMedium s223:Medium-Air .

psm:Luminaire1InternalWire a s223:ElectricWire ;
    rdfs:label "Luminaire1Internal wire" ;
    s223:cnx psm:Driver1Outlet,
        psm:LightEngine1Inlet ;
    s223:connectsAt psm:Driver1Outlet,
        psm:LightEngine1Inlet ;
    s223:connectsFrom psm:Driver1 ;
    s223:connectsTo psm:LightEngine1 ;
    s223:hasMedium s223:Medium-Electricity .

psm:MainBreakerCircuit1 a s223:ElectricWire ;
    rdfs:label "Main breaker circuit1" ;
    s223:cnx psm:BR1InletConnectionPoint,
        psm:MainBreakerOutCP1 ;
    s223:connectsAt psm:BR1InletConnectionPoint,
        psm:MainBreakerOutCP1 ;
    s223:connectsFrom psm:MainBreaker ;
    s223:connectsTo psm:ElectricBreaker1 ;
    s223:hasMedium s223:AC-120V-60Hz .

psm:MainBreakerCircuit2 a s223:ElectricWire ;
    rdfs:label "Main breaker circuit2" ;
    s223:cnx psm:BR2InletConnectionPoint,
        psm:MainBreakerOutCP2 ;
    s223:connectsAt psm:BR2InletConnectionPoint,
        psm:MainBreakerOutCP2 ;
    s223:connectsFrom psm:MainBreaker ;
    s223:connectsTo psm:ElectricBreaker2 ;
    s223:hasMedium s223:AC-120V-60Hz .

psm:MainBreakerCircuit3 a s223:ElectricWire ;
    rdfs:label "Main breaker circuit3" ;
    s223:cnx psm:BR3InletConnectionPoint,
        psm:MainBreakerOutCP3 ;
    s223:connectsAt psm:BR3InletConnectionPoint,
        psm:MainBreakerOutCP3 ;
    s223:connectsFrom psm:MainBreaker ;
    s223:connectsTo psm:ElectricBreaker3 ;
    s223:hasMedium s223:AC-240V-60Hz .

psm:OpeningCB a s223:Connection ;
    rdfs:label "Opening CB" ;
    s223:cnx psm:BathroomInletConnectionPoint,
        psm:CorridorOutletConnectionPointB ;
    s223:connectsAt psm:BathroomInletConnectionPoint,
        psm:CorridorOutletConnectionPointB ;
    s223:hasMedium s223:Medium-Air .

psm:OpeningCOO a s223:Connection ;
    rdfs:label "Opening COO" ;
    s223:cnx psm:CorridorOutletConnectionPointOO,
        psm:OpenOfficeInletConnectionPoint ;
    s223:connectsAt psm:CorridorOutletConnectionPointOO,
        psm:OpenOfficeInletConnectionPoint ;
    s223:connectsFrom psm:HVACSpace4 ;
    s223:connectsTo psm:HVACSpace1 ;
    s223:hasMedium s223:Medium-Air .

psm:OpeningKC a s223:Connection ;
    rdfs:label "Opening KC" ;
    s223:cnx psm:CorridorInletConnectionPointK,
        psm:KitchenetteOutletConnectionPoint ;
    s223:connectsAt psm:CorridorInletConnectionPointK,
        psm:KitchenetteOutletConnectionPoint ;
    s223:connectsFrom psm:HVACSpace6 ;
    s223:connectsTo psm:HVACSpace5 ;
    s223:hasMedium s223:Medium-Air .

psm:OpeningPOC a s223:Connection ;
    rdfs:label "Opening POC" ;
    s223:cnx psm:CorridorInletConnectionPointPO,
        psm:PrivateOfficeOutletConnectionPoint ;
    s223:connectsAt psm:CorridorInletConnectionPointPO,
        psm:PrivateOfficeOutletConnectionPoint ;
    s223:connectsFrom psm:HVACSpace3 ;
    s223:connectsTo psm:HVACSpace4 ;
    s223:hasMedium s223:Medium-Air .

psm:RoomSupply1 a s223:Connection ;
    rdfs:label "Room supply1" ;
    s223:cnx psm:PrivateOfficeInletConnectionPoint,
        psm:VAV1OuletReheatCoilCP ;
    s223:connectsAt psm:PrivateOfficeInletConnectionPoint,
        psm:VAV1OuletReheatCoilCP ;
    s223:connectsFrom psm:VAVBox1HeatingCoil ;
    s223:connectsTo psm:HVACSpace3 ;
    s223:hasMedium s223:Medium-Air .

psm:RoomSupply2 a s223:Connection ;
    rdfs:label "Room supply2" ;
    s223:cnx psm:KitchenetteInletConnectionPoint,
        psm:VAV2OuletReheatCoilCP ;
    s223:connectsAt psm:KitchenetteInletConnectionPoint,
        psm:VAV2OuletReheatCoilCP ;
    s223:connectsFrom psm:VAVBox2HeatingCoil ;
    s223:connectsTo psm:HVACSpace6 ;
    s223:hasMedium s223:Medium-Air .

psm:i00034 a s223:Connection ;
    s223:cnx psm:i00028,
        psm:i00033 ;
    s223:connectsAt psm:i00028,
        psm:i00033 ;
    s223:connectsFrom psm:i00030 ;
    s223:connectsTo psm:i00025 ;
    s223:hasMedium s223:Water-HotWater .

psm:i00035 a s223:Connection ;
    s223:cnx psm:i00024,
        psm:i00026 ;
    s223:connectsAt psm:i00024,
        psm:i00026 ;
    s223:connectsFrom psm:i00021 ;
    s223:connectsTo psm:i00025 ;
    s223:hasMedium s223:Medium-Air .

psm:i00045 a s223:Connection ;
    s223:cnx psm:i00039,
        psm:i00044 ;
    s223:connectsAt psm:i00039,
        psm:i00044 ;
    s223:connectsFrom psm:i00041 ;
    s223:connectsTo psm:i00036 ;
    s223:hasMedium s223:Water-ChilledWater .

office:ahu-to-vav1 a s223:Duct ;
    s223:cnx office:fan-out,
        office:vav1-dmp-in ;
    s223:connectsAt office:fan-out,
        office:vav1-dmp-in ;
    s223:connectsFrom office:fan ;
    s223:connectsTo office:vav1-dmp ;
    s223:hasMedium s223:Medium-Air .

office:duct1 a s223:Duct ;
    s223:cnx office:cooling-coil-out,
        office:heating-coil-in ;
    s223:connectsAt office:cooling-coil-out,
        office:heating-coil-in ;
    s223:connectsFrom office:cooling-coil-2stage ;
    s223:connectsTo office:heating-coil-1stage ;
    s223:hasMedium s223:Medium-Air .

office:duct2 a s223:Duct ;
    s223:cnx office:fan-in,
        office:heating-coil-out ;
    s223:connectsAt office:fan-in,
        office:heating-coil-out ;
    s223:connectsFrom office:heating-coil-1stage ;
    s223:connectsTo office:fan ;
    s223:hasMedium s223:Medium-Air .

office:economizer-return-air a s223:InletConnectionPoint ;
    s223:cnx office:return-duct ;
    s223:connectsThrough office:return-duct ;
    s223:hasMedium s223:Medium-Air ;
    s223:hasProperty office:economizer-return-air-humidity,
        office:economizer-return-air-temp .

office:vav1-dmp-to-rhc a s223:Duct ;
    s223:cnx office:vav1-dmp-out,
        office:vav1-rhc-in ;
    s223:connectsAt office:vav1-dmp-out,
        office:vav1-rhc-in ;
    s223:connectsFrom office:vav1-dmp ;
    s223:connectsTo office:vav1-rhc ;
    s223:hasMedium s223:Medium-Air .

office:vav1-to-zone1 a s223:Duct ;
    s223:cnx office:vav1-rhc-out,
        office:zone1-hvac-space-in ;
    s223:connectsAt office:vav1-rhc-out,
        office:zone1-hvac-space-in ;
    s223:connectsFrom office:vav1-rhc ;
    s223:connectsTo office:zone1-hvac-space ;
    s223:hasMedium s223:Medium-Air .

s223:Duct a s223:Class,
        sh:NodeShape ;
    rdfs:label "Duct" ;
    rdfs:comment "A Duct is a subclass of Connection, that represents a conduit through which air is conveyed." ;
    rdfs:subClassOf s223:Connection .

s223:EnumeratedActuatableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Enumerated actuatable property" ;
