@prefix bacnet: <http://data.ashrae.org/bacnet/2020#> .
@prefix bldg: <urn:ex/> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix qudt: <http://qudt.org/schema/qudt/> .
@prefix qudtqk: <http://qudt.org/vocab/quantitykind/> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix sh: <http://www.w3.org/ns/shacl#> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

s223:Class a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Class" ;
    rdfs:comment "This is a modeling construct. All classes defined in the 223 standard are instances of s223:Class rather than owl:Class." ;
    rdfs:subClassOf rdfs:Class .

s223:SymmetricProperty a rdfs:Class,
        sh:NodeShape ;
    rdfs:label "Symmetric property" ;
    rdfs:comment "A SymmetricProperty is modeling construct used to define symmetric behavior for certain properties in the standard such as cnx and connected." ;
    rdfs:subClassOf rdf:Property .

s223:AirHandlingUnit a s223:Class,
        sh:NodeShape ;
    rdfs:label "Air handling unit" ;
    rdfs:comment "An assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. It is usually connected to an air-distribution system." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An AirHandlingUnit shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An AirHandlingUnit shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:BACnetExternalReference a s223:Class,
        sh:NodeShape ;
    rdfs:label "BACnetExternalReference" ;
    rdfs:comment "BACnetExternalReference is a subclass of ExternalReference that contains BACnet protocol parameter values necessary to associate a property with a value." ;
    rdfs:subClassOf s223:ExternalReference ;
    sh:property [ a sh:PropertyShape ;
            rdfs:comment "If the relation device-identifier is present it associates the external reference with a BACnet device having the specific device identifier." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:device-identifier ;
            sh:pattern "^[A-Za-z0-9-]+,[1-9][0-9]*$" ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation device-name is present it associates the external reference with a BACnet device having the specific device name." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:device-name ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation object-identifier is present it associates the external reference with the BACnet object having the specific object identifier." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:object-identifier ;
            sh:pattern "^[A-Za-z0-9-]+,[1-9][0-9]*$" ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation object-name is present it associates the external reference with the BACnet object having the specific object name." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:object-name ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation priority-for-writing is present it provides the priority for writing values to the object." ;
            sh:datatype xsd:nonNegativeInteger ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:priority-for-writing ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation property-array-index is present it provides the index for reading items from a property that is an array." ;
            sh:datatype xsd:nonNegativeInteger ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:property-array-index ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation property-identifier is present it is either a decimal number or exactly equal to the ASHRAE 135-2020 Clause 21 identifier text of BACnetPropertyIdentifier. If it is omitted, it defaults to \"present-value\" except for BACnet File objects, where absence of property-identifier refers to the entire content of the file accessed with Stream Access." ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 0 ;
            sh:path bacnet:property-identifier ] .

s223:Battery a s223:Class,
        sh:NodeShape ;
    rdfs:label "Battery" ;
    rdfs:comment "A container consisting of one or more cells, in which chemical energy is converted into electricity and used as a source of power." ;
    rdfs:subClassOf s223:Equipment ;
    sh:or ( [ sh:property [ rdfs:comment "A Battery shall have at least one outlet or bidirectional ConnectionPoint using the medium Electricity." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                                sh:path s223:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "A Battery shall have at least one outlet or bidirectional ConnectionPoint using the medium Electricity." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                                sh:path s223:hasMedium ] ] ] ] ] ) .

s223:Boiler a s223:Class,
        sh:NodeShape ;
    rdfs:label "Boiler" ;
    rdfs:comment "A closed, pressure vessel that uses fuel or electricity for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Boiler shall have at least one inlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Boiler shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:ChilledBeam a s223:Class,
        sh:NodeShape ;
    rdfs:label "Chilled beam" ;
    rdfs:comment "A structure with a colder surface temperature where air passes through, and air movement is induced in the room to achieve cooling. Cooling medium is generally water." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A ChilledBeam shall have at least one inlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A ChilledBeam shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A ChilledBeam must be associated with the Role-Cooling using the relation hasRole" ;
            sh:minCount 1 ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Cooling ] ] .

s223:Chiller a s223:Class,
        sh:NodeShape ;
    rdfs:label "Chiller" ;
    rdfs:comment "A refrigerating machine used to transfer heat from fluids." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Chiller shall have at least one inlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Chiller shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:ClosedWorldShape a sh:NodeShape ;
    sh:severity sh:Info ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that all instances of a class use only the properties defined for that class." ;
            sh:message "Predicate {?p} is not defined for instance {$this}." ;
            sh:prefixes bldg: ;
            sh:select """
SELECT $this ?p ?o
WHERE {
$this a/rdfs:subClassOf* s223:Concept .
$this ?p ?o .
FILTER(STRSTARTS (str(?p), "http://data.ashrae.org/standard223") || STRSTARTS (str(?p), "http://qudt.org/schema/qudt"))
FILTER NOT EXISTS {$this a sh:NodeShape}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
			?class sh:property/sh:path ?p .
}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
?class sh:xone/rdf:rest*/rdf:first/sh:property/sh:path ?p .
}
FILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .
?class sh:or/rdf:rest*/rdf:first/sh:property/sh:path ?p .
}
}
""" ] ;
    sh:targetClass s223:Concept .

s223:Compressor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Compressor" ;
    rdfs:comment "A device for mechanically increasing the pressure of a gas." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Compressor shall have at least one inlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ],
        [ rdfs:comment "A Compressor shall have at least one outlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ] .

s223:ConcentrationSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Concentration sensor" ;
    rdfs:comment "A ConcentrationSensor is a specialization of a Sensor that observes a QuantifiableObservableProperty that represents the concentration of a substance in a medium." ;
    rdfs:subClassOf s223:Sensor .

s223:Controller a s223:Class,
        sh:NodeShape ;
    rdfs:label "Controller" ;
    rdfs:comment "A device for regulation of a system or component in normal operation, which executes a FunctionBlock." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "If the relation executes is present it must associate the Controller with a FunctionBlock." ;
            sh:class s223:FunctionBlock ;
            sh:path s223:executes ] ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Infer the hasRole s223:Role-Controller relation for every instance of Controller" ;
            sh:object s223:Role-Controller ;
            sh:predicate s223:hasRole ;
            sh:subject sh:this ] .

s223:ControllerRoleShape a sh:NodeShape ;
    rdfs:comment "Equipment that executes a FunctionBlock must have a s223:hasRole relation to s223:Role-Controller." ;
    sh:property [ a sh:PropertyShape ;
            sh:hasValue s223:Role-Controller ;
            sh:message "Equipment that executes a FunctionBlock must have a s223:hasRole relation to s223:Role-Controller." ;
            sh:minCount 1 ;
            sh:path s223:hasRole ] ;
    sh:targetSubjectsOf s223:executes .

s223:CoolingCoil a s223:Class,
        sh:NodeShape ;
    rdfs:label "Cooling coil" ;
    rdfs:comment "A coil that provides cooling." ;
    rdfs:subClassOf s223:Coil ;
    sh:property [ rdfs:comment "A cooling coil must be related to the role 'Role-Cooling' using the relation 'hasRole'." ;
            sh:hasValue s223:Role-Cooling ;
            sh:minCount 1 ;
            sh:path s223:hasRole ] ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Cooling coils will always have the role Role-Cooling" ;
            sh:object s223:Role-Cooling ;
            sh:predicate s223:hasRole ;
            sh:subject sh:this ] .

s223:CoolingTower a s223:Class,
        sh:NodeShape ;
    rdfs:label "Cooling tower" ;
    rdfs:comment "A heat transfer device in which atmospheric air cools warm water, generally by direct contact via evaporation." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A CoolingTower shall have at least one inlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A CoolingTower shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:CorrelatedColorTemperatureSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Correlated color temperature sensor" ;
    rdfs:comment "A subclass of LightSensor that observes the color of light." ;
    rdfs:subClassOf s223:LightSensor ;
    sh:property [ rdfs:comment "A CorrelatedColorTemperatureSensor must always observe a Property that has a QuantityKind of ThermodynamicTemperature." ;
            sh:path s223:observes ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Property ;
                    sh:node [ sh:property [ sh:hasValue qudtqk:ThermodynamicTemperature ;
                                    sh:path qudt:hasQuantityKind ] ] ] ] .

s223:DifferentialSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Differential sensor" ;
    rdfs:comment "A sensor that measures the difference of a quantity between any two points in the system." ;
    rdfs:subClassOf s223:AbstractSensor ;
    sh:property [ rdfs:comment "A Differential Sensor must have different values for hasObservationLocationHigh and hasObservationLocationLow." ;
            sh:path s223:hasObservationLocationHigh ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the values of hasObservationLocationHigh and hasObservationLocationLow are distinct." ;
                    sh:message "{$this} cannot have the same value, {?high}, for both hasObservationLocationHigh and hasObservationLocationLow" ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT $this ?high
WHERE {
  $this s223:hasObservationLocationHigh ?high .
    $this s223:hasObservationLocationLow ?low .
FILTER (?high = ?low) .
}
""" ] ],
        [ rdfs:comment "A Differential Sensor must be defined in terms of the QuantityKind that is being measured." ;
            sh:class qudt:QuantityKind ;
            sh:minCount 1 ;
            sh:path ( s223:observes qudt:hasQuantityKind ) ] ;
    sh:xone ( [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationHigh." ;
                        sh:class s223:Connectable ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationHigh ] ] [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationHigh." ;
                        sh:class s223:Connection ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationHigh ] ] [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationHigh." ;
                        sh:class s223:ConnectionPoint ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationHigh ] ] ),
        ( [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationLow." ;
                        sh:class s223:Connectable ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationLow ] ] [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationLow." ;
                        sh:class s223:Connection ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationLow ] ] [ sh:property [ rdfs:comment "A DifferentialSensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocationLow." ;
                        sh:class s223:ConnectionPoint ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocationLow ] ] ) .

s223:Door a s223:Class,
        sh:NodeShape ;
    rdfs:label "Door" ;
    rdfs:comment "A hinged, sliding, or revolving barrier at the entrance to a building or room." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Door shall have at least two bidirectional connection points using the medium Air." ;
            sh:minCount 2 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:DuvSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Duv sensor" ;
    rdfs:comment "A subclass of LightSensor that observes the deviation of the light spectrum from pure blackbody." ;
    rdfs:subClassOf s223:LightSensor ;
    sh:property [ rdfs:comment "A DuvSensor must always observe a Property that has a QuantityKind of Duv." ;
            sh:path s223:observes ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Property ;
                    sh:node [ sh:property [ sh:hasValue qudtqk:Duv ;
                                    sh:path qudt:hasQuantityKind ] ] ] ] .

s223:ElectricBreaker a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electric breaker" ;
    rdfs:comment "A piece of equipment designed to open the circuit automatically at a predetermined overcurrent without damage to itself (when properly applied within its rating)." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An ElectricBreaker shall have at least one outlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:ElectricMeter a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electric meter" ;
    rdfs:comment "A device that measures the properties of electric energy." ;
    rdfs:subClassOf s223:Equipment .

s223:ElectricOutlet a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electric outlet" ;
    rdfs:comment "A device to which a piece of electrical equipment can be connected in order to provide it with electricity" ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An ElectricOutlet shall have at least one outlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An ElectricOutlet shall have exactly one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:ElectricTransformer a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electric transformer" ;
    rdfs:comment "A piece of electrical equipment used to convert alternative current (AC) electric power from one voltage to another voltage." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An ElectricTransformer shall have at least one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An ElectricTransformer shall have at least one outlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:ElectricWire a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electric wire" ;
    rdfs:comment "An ElectricWire is a subclass of Connection, that represents one or more electrical conductors used to convey electricity." ;
    rdfs:subClassOf s223:Connection ;
    sh:property [ rdfs:comment "If the relation hasElectricalPhase is present it must associate the ElectricWire with an ElectricalPhaseIdentifier or ElectricalVoltagePhases." ;
            sh:or ( [ sh:class s223:Aspect-ElectricalPhaseIdentifier ] [ sh:class s223:Aspect-ElectricalVoltagePhases ] ) ;
            sh:path s223:hasElectricalPhase ],
        [ rdfs:comment "An ElectricWire must be associated with exactly one Medium-Electricity using the relation hasMedium." ;
            sh:class s223:Medium-Electricity ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path s223:hasMedium ] .

s223:EnumeratedActuatableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Enumerated actuatable property" ;
    rdfs:comment "An EnumeratedActuatableProperty is a property with an enumerated (fixed) set of possible values that can be changed (actuated)." ;
    rdfs:subClassOf s223:ActuatableProperty,
        s223:EnumerableProperty .

s223:EthernetSwitch a s223:Class,
        sh:NodeShape ;
    rdfs:label "Ethernet switch" ;
    rdfs:comment "A device that connects wired devices such as computers, laptops, routers, servers, and printers to one another." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An EthernetSwitch shall have at least one BidirectionalConnectionPoint using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:FanCoilUnit a s223:Class,
        sh:NodeShape ;
    rdfs:label "Fan coil unit" ;
    rdfs:comment "A device consisting of a heat exchanger (coil) and a fan to regulate the temperature of one or more spaces." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A FanCoilUnit must be associated with at least 1 Coil using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Coil ] ],
        [ rdfs:comment "A FanCoilUnit must be associated with at least 1 Fan using the relation contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Fan ] ],
        [ rdfs:comment "A FanCoilUnit shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A FanCoilUnit shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A FanCoilUnit must at least have the role Role-Heating or Role-Cooling." ;
            sh:minCount 1 ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:in ( s223:Role-Heating s223:Role-Cooling ) ] ] .

s223:FanPoweredTerminal a s223:Class,
        sh:NodeShape ;
    rdfs:label "Fan Powered Air Terminal" ;
    rdfs:comment "An air terminal containing a fan. Airflow may pass through or be parallel to the fan. These units may also have supplemental heating or cooling." ;
    rdfs:subClassOf s223:TerminalUnit ;
    sh:property [ rdfs:comment "A FanPoweredTerminal must be associated with at least 1 Fan by contains" ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Fan ] ] .

s223:Filter a s223:Class,
        sh:NodeShape ;
    rdfs:label "Filter" ;
    rdfs:comment "A device that removes contaminants from gases or liquids." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A filter should have one common constituent between the inlet and outlet" ;
            sh:path s223:hasConnectionPoint ;
            sh:severity sh:Warning ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the filter inlet and outlet have compatible mediums." ;
                    sh:message "{$this} with inlet medium {?m2} is incompatible with outlet medium {?m1}." ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT $this ?m2 ?m1
WHERE {
$this s223:cnx ?cp, ?cp2 .
?cp a s223:InletConnectionPoint .
?cp2 a s223:OutletConnectionPoint .
?cp s223:hasMedium ?m1 .
?cp2 s223:hasMedium ?m2 . 
FILTER (?m1 != ?m2 ) .
FILTER (NOT EXISTS {?m2 a/rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 a/rdfs:subClassOf* ?m2}) .
FILTER (NOT EXISTS {
    SELECT $this ?con3 ?m1 ?m2
    WHERE {
        ?m1 s223:hasConstituent/s223:ofSubstance ?con3 .
        ?m2 s223:hasConstituent/s223:ofSubstance ?con3 .
    } 
} ) .
}
""" ] ],
        [ rdfs:comment "A Filter shall have at least one inlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ],
        [ rdfs:comment "A Filter shall have at least one outlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ] .

s223:FlowSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Flow sensor" ;
    rdfs:comment "A FlowSensor is a specialization of a Sensor that produces an ObservableProperty that is quantifiable and represents a flow measurement." ;
    rdfs:subClassOf s223:Sensor .

s223:FumeHood a s223:Class,
        sh:NodeShape ;
    rdfs:label "Fume hood" ;
    rdfs:comment "A fume-collection device mounted over a work space, table, or shelf and serving to conduct unwanted gases away from an area." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A FumeHood shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A FumeHood shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Furnace a s223:Class,
        sh:NodeShape ;
    rdfs:label "Furnace" ;
    rdfs:comment "An enclosed chamber or structure in which heat is produced, as by burning fuel or by converting electrical energy. " ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Furnace shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Furnace shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Generator a s223:Class,
        sh:NodeShape ;
    rdfs:label "Generator" ;
    rdfs:comment "An energy transducer that transforms non-electric energy into electric energy." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Generator must be associated with at least one ConnectionPoint using the relation hasConnectionPoint." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ],
        [ rdfs:comment "A Generator shall have at least one outlet using the medium Electricity." ;
            sh:class s223:OutletConnectionPoint ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                            sh:path s223:hasMedium ] ] ;
            sh:path s223:hasConnectionPoint ] .

s223:HeatPump a s223:Class,
        sh:NodeShape ;
    rdfs:label "HeatPump" ;
    rdfs:comment "A device that can heat or cool by transferring thermal energy using a reversible refrigeration cycle." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A HeatPump shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A HeatPump shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:HeatingCoil a s223:Class,
        sh:NodeShape ;
    rdfs:label "Heating coil" ;
    rdfs:comment "A coil that provides heating." ;
    rdfs:subClassOf s223:Coil ;
    sh:property [ rdfs:comment "A heating coil must be related to the role 'Role-Heating' using the relation 'hasRole'." ;
            sh:hasValue s223:Role-Heating ;
            sh:minCount 1 ;
            sh:path s223:hasRole ] ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Heating coils will always have the role Role-Heating" ;
            sh:object s223:Role-Heating ;
            sh:predicate s223:hasRole ;
            sh:subject sh:this ] .

s223:Humidifier a s223:Class,
        sh:NodeShape ;
    rdfs:label "Humidifier" ;
    rdfs:comment "A piece of equipment to add moisture to a gas such as air." ;
    rdfs:subClassOf s223:Equipment .

s223:Humidistat a s223:Class,
        sh:NodeShape ;
    rdfs:label "Humidistat" ;
    rdfs:comment "An automatic control device used to maintain humidity at a fixed or adjustable setpoint." ;
    rdfs:subClassOf s223:Equipment .

s223:HumiditySensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Humidity sensor" ;
    rdfs:comment "A HumiditySensor is a specialization of a Sensor that observes a QuantifiableObservableProperty that represents a humidity measurement. " ;
    rdfs:subClassOf s223:Sensor ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "A HumiditySensor must always observe a Property that has a QuantityKind of RelativeHumidity." ;
            sh:construct """
CONSTRUCT {?prop qudt:hasQuantityKind qudtqk:RelativeHumidity .}
WHERE {
  $this s223:observes ?prop .
}
""" ;
            sh:prefixes bldg: ] .

s223:IlluminanceSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Illuminance sensor" ;
    rdfs:comment "A subclass of LightSensor that observes the level of illuminance." ;
    rdfs:subClassOf s223:LightSensor ;
    sh:property [ rdfs:comment "An IlluminanceSensor will always observe a Property that has a QuantityKind of Illuminance." ;
            sh:path s223:observes ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Property ;
                    sh:node [ sh:property [ sh:hasValue qudtqk:Illuminance ;
                                    sh:path qudt:hasQuantityKind ] ] ] ] .

s223:InversePropertyShape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Declare the inverse triples for relations that have defined inverse relations" ;
            sh:construct """
CONSTRUCT {
?o ?invP $this .
}
WHERE {
  $this ?p ?o .
  ?p s223:inverseOf ?invP .
}
			""" ;
            sh:prefixes bldg: ] ;
    sh:targetClass s223:Concept .

s223:Inverter a s223:Class,
        sh:NodeShape ;
    rdfs:label "Inverter" ;
    rdfs:comment "An electric energy converter that changes direct electric current to alternating current." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An Inverter shall have at least one inlet using the medium Electricity-DC." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Electricity-DC ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An Inverter shall have at least one outlet using the medium Electricity-AC." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Electricity-AC ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Luminaire a s223:Class,
        sh:NodeShape ;
    rdfs:label "Luminaire" ;
    rdfs:comment "A complete lighting unit consisting of a lamp or lamps together with the housing designed to distribute the light, position and protect the lamps, and connect the lamps to the power supply." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Luminaire shall have at least one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Luminaire shall have at least one outlet using the medium EM-Light." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:EM-Light ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:MeasuredPropertyRule a sh:NodeShape ;
    rdfs:comment "Associate the object of hasObservationLocation directly with the observed Property." ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Associate the object of hasObservationLocation directly with the observed Property." ;
            sh:object [ sh:path ( [ sh:inversePath s223:hasObservationLocation ] s223:observes ) ] ;
            sh:predicate s223:hasProperty ;
            sh:subject sh:this ] ;
    sh:targetClass s223:Concept .

s223:Motor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Motor" ;
    rdfs:comment "A machine in which power is applied to do work by the conversion of various forms of energy into mechanical force and motion." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Motor shall have at least one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:OccupantCounter a s223:Class,
        sh:NodeShape ;
    rdfs:label "Occupant counter" ;
    rdfs:comment "A subclass of OccupancySensor that counts the population within its sensing region." ;
    rdfs:subClassOf s223:OccupancySensor ;
    sh:property [ rdfs:comment "An OccupantCounter must always observe a QuantifiableObservableProperty that has a QuantityKind of Population and a Unit of unit:NUM." ;
            sh:class s223:QuantifiableObservableProperty ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:hasValue qudtqk:Population ;
                            sh:maxCount 1 ;
                            sh:path qudt:hasQuantityKind ],
                        [ sh:hasValue unit:NUM ;
                            sh:maxCount 1 ;
                            sh:path qudt:hasUnit ] ] ;
            sh:path s223:observes ] .

s223:OccupantMotionSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Occupant motion sensor" ;
    rdfs:comment "A subclass of OccupancySensor that observes motion within its sensing region." ;
    rdfs:subClassOf s223:OccupancySensor ;
    sh:property [ rdfs:comment "An OccupantMotionSensor must always observe an EnumeratedObservableProperty that has an EnumerationKind of Occupancy-Motion." ;
            sh:class s223:EnumeratedObservableProperty ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class s223:Occupancy-Motion ;
                            sh:maxCount 1 ;
                            sh:path s223:hasEnumerationKind ] ] ;
            sh:path s223:observes ] .

s223:OccupantPresenceSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Occupant presence sensor" ;
    rdfs:comment "A subclass of OccupancySensor that observes presence within its sensing region." ;
    rdfs:subClassOf s223:OccupancySensor ;
    sh:property [ rdfs:comment "An OccupantPresenceSensor will always observe an EnumeratedObservableProperty that has an EnumerationKind of Occupancy-Presence." ;
            sh:class s223:EnumeratedObservableProperty ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class s223:Occupancy-Presence ;
                            sh:maxCount 1 ;
                            sh:path s223:hasEnumerationKind ] ] ;
            sh:path s223:observes ] .

s223:OutsidePhysicalSpace a s223:Class,
        sh:NodeShape ;
    rdfs:label "Outside physical space" ;
    rdfs:comment "An OutsidePhysicalSpace is a subclass of PhysicalSpace to represent any physical spaces outside of a facility where, for example, ambient properties might be measured (within a suitably defined DomainSpace)." ;
    rdfs:subClassOf s223:PhysicalSpace .

s223:ParticulateSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Particulate sensor" ;
    rdfs:comment "A ParticulateSensor is a specialization of a Sensor that observes a QuantifiableObservableProperty that represents a particulate concentration measurement." ;
    rdfs:subClassOf s223:Sensor ;
    sh:property [ rdfs:comment "If the relation ofSubstance is present it must associate the ParticulateSensor with a Substance-Particulate." ;
            sh:class s223:Substance-Particulate ;
            sh:path s223:ofSubstance ] .

s223:PhotovoltaicModule a s223:Class,
        sh:NodeShape ;
    rdfs:label "Photovoltaic module" ;
    rdfs:comment "A piece of equipment that converts sunlight into electricity." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "An PhotovoltaicModule must have at least one inlet using the medium EM-Light." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:EM-Light ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "An PhotovoltaicModule shall have at least one outlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Pipe a s223:Class,
        sh:NodeShape ;
    rdfs:label "Pipe" ;
    rdfs:comment "A Pipe is a subclass of Connection, that represents a hollow cylinder of metal or other material used to convey a Medium." ;
    rdfs:subClassOf s223:Connection .

s223:PressureSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Pressure sensor" ;
    rdfs:comment "A PressureSensor is a specialization of a Sensor that observes a QuantifiableObservableProperty that represents a pressure measurement." ;
    rdfs:subClassOf s223:Sensor .

s223:Pump a s223:Class,
        sh:NodeShape ;
    rdfs:label "Pump" ;
    rdfs:comment "A machine for imparting energy to a fluid, drawing a fluid into itself through an entrance port, and forcing the fluid out through an exhaust port." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "The non-electrical ConnectionPoints of a Pump must have compatible Media." ;
            sh:path s223:hasConnectionPoint ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "The non-electrical ConnectionPoints of a Pump must have compatible Media." ;
                    sh:message "{?cpa} and {?cpb} on the Pump {$this} have incompatible Media {$mediuma} and {$mediumb}." ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT $this ?cpa ?cpb ?mediuma ?mediumb
WHERE {
  $this s223:hasConnectionPoint ?cpa .
  $this s223:hasConnectionPoint ?cpb .
  FILTER (?cpa != ?cpb) .
  ?cpa s223:hasMedium ?mediuma .
  FILTER (NOT EXISTS {?mediuma a/rdfs:subClassOf* s223:Medium-Electricity}) .
  ?cpb s223:hasMedium ?mediumb .
  FILTER (NOT EXISTS {?mediumb a/rdfs:subClassOf* s223:Medium-Electricity}) .
  FILTER (?mediuma != ?mediumb) .
  FILTER (NOT EXISTS {?mediumb a/rdfs:subClassOf* ?mediuma}) .
  FILTER (NOT EXISTS {?mediuma a/rdfs:subClassOf* ?mediumb}) .
}
""" ] ],
        [ rdfs:comment "A Pump shall have at least one inlet using the medium Water, Oil or Refrigerant." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:or ( [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] [ sh:property [ sh:class s223:Medium-Refrigerant ;
                                                sh:path s223:hasMedium ] ] [ sh:property [ sh:class s223:Medium-Oil ;
                                                sh:path s223:hasMedium ] ] ) ] ] ],
        [ rdfs:comment "A Pump shall have at least one outlet using the medium Water, Oil or Refrigerant." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:or ( [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] [ sh:property [ sh:class s223:Medium-Refrigerant ;
                                                sh:path s223:hasMedium ] ] [ sh:property [ sh:class s223:Medium-Oil ;
                                                sh:path s223:hasMedium ] ] ) ] ] ] .

s223:RadiantPanel a s223:Class,
        sh:NodeShape ;
    rdfs:label "Radiant panel" ;
    rdfs:comment "A heating or cooling surface that delivers 50% or more of its heat transfer by radiation." ;
    rdfs:subClassOf s223:Equipment ;
    sh:or ( [ sh:property [ rdfs:comment "A radiant panel shall have at least one inlet using the medium Electricity, NaturalGas, or Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                                sh:path s223:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "A radiant panel shall have at least one inlet using the medium Electricity, NaturalGas, or Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-NaturalGas ;
                                                sh:path s223:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "A radiant panel shall have at least one inlet using the medium Electricity, NaturalGas, or Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] ] ],
                    [ rdfs:comment "A radiant panel shall have at least one outlet using the medium Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] ] ] ] ) ;
    sh:property [ rdfs:comment "A radiant panel must hasRole Role-Heating." ;
            sh:minCount 1 ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Heating ] ] .

s223:Radiator a s223:Class,
        sh:NodeShape ;
    rdfs:label "Radiator" ;
    rdfs:comment "A radiator provides heating to a room using electricity, steam or water (e.g., electric baseboard heaters)." ;
    rdfs:subClassOf s223:Equipment ;
    sh:or ( [ sh:property [ rdfs:comment "A Radiator shall have at least one inlet using the medium Electricity or Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                                sh:path s223:hasMedium ] ] ] ] ] [ sh:property [ rdfs:comment "A Radiator shall have at least one inlet using the medium Electricity or Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] ] ],
                    [ rdfs:comment "A Radiator shall have at least one outlet using the medium Water." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                                sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                                sh:path s223:hasMedium ] ] ] ] ] ) ;
    sh:property [ rdfs:comment "Radiators must have the role Role-Heating." ;
            sh:minCount 1 ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Heating ] ] .

s223:RequiredCommentsShape a sh:NodeShape ;
    sh:severity sh:Info ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any instance of s223:Class is also a rdfs:subClassOf* s223:Concept." ;
            sh:message "Class {$this} must be within the rdfs:subClassOf hierarchy under s223:Concept." ;
            sh:prefixes bldg: ;
            sh:select """
SELECT $this
WHERE {
FILTER NOT EXISTS {$this rdfs:subClassOf* rdf:Property} .
FILTER NOT EXISTS {$this rdfs:subClassOf* s223:Concept} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any instance of s223:Class is also an instance of sh:NodeShape." ;
            sh:message "Class {$this} must be declared as an instance of sh:NodeShape." ;
            sh:prefixes bldg: ;
            sh:select """
SELECT $this
WHERE {
FILTER NOT EXISTS {$this a sh:NodeShape} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any instance of s223:Class must have an rdfs:comment." ;
            sh:message "Class {$this} must have an rdfs:comment." ;
            sh:prefixes bldg: ;
            sh:select """
SELECT $this
WHERE {
FILTER NOT EXISTS {$this rdfs:comment ?comment} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any property shape must have an rdfs:comment." ;
            sh:message "The SPARQLConstraint for path {?path} for Class {$this} must have an rdfs:comment." ;
            sh:prefixes bldg: ;
            sh:select """
SELECT $this ?path
WHERE {
$this sh:property ?propshape .
?propshape sh:sparql ?sparqlconstraint .
?propshape sh:path ?path .
FILTER NOT EXISTS {?sparqlconstraint rdfs:comment ?comment} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any property shape must have an rdfs:comment." ;
            sh:message "The property shape with path {?path} for Class {$this} must have an rdfs:comment." ;
            sh:prefixes bldg: ;
            sh:select """
SELECT $this ?path
WHERE {
$this sh:property ?propshape .
?propshape sh:path ?path .
FILTER NOT EXISTS {?propshape rdfs:comment ?comment} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Every Class must have a label." ;
            sh:message "{$this} must have an rdfs:label" ;
            sh:prefixes bldg: ;
            sh:select """
SELECT $this
WHERE {
FILTER (NOT EXISTS {$this rdfs:label ?something}) .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that every TripleRule must have an rdfs:comment." ;
            sh:message "The TripleRule inferring {?pred} for Class {$this} must have an rdfs:comment." ;
            sh:prefixes bldg: ;
            sh:select """
SELECT $this ?pred
WHERE {
$this sh:rule ?rule .
?rule a sh:TripleRule .
?rule sh:predicate ?pred .
FILTER NOT EXISTS {?rule rdfs:comment ?comment} .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that every SPARQLRule must have an rdfs:comment." ;
            sh:message "Every SPARQLRule for Class {$this} must have an rdfs:comment." ;
            sh:prefixes bldg: ;
            sh:select """
SELECT $this
WHERE {
$this sh:rule ?rule .
?rule a sh:SPARQLRule .
FILTER NOT EXISTS {?rule rdfs:comment ?comment} .
}
""" ] ;
    sh:targetClass s223:Class .

s223:ResistanceHeater a s223:Class,
        sh:NodeShape ;
    rdfs:label "Electrical resistance heater" ;
    rdfs:comment "Resistance heaters provide electrical resistance heating, for example an electric heating coil within a Fan Coil Unit." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A ResistanceHeater shall have at least one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "ResistanceHeaters must have the role Role-Heating." ;
            sh:minCount 1 ;
            sh:path s223:hasRole ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Role-Heating ] ] .

s223:SingleDuctTerminal a s223:Class,
        sh:NodeShape ;
    rdfs:label "Single Duct Terminal." ;
    rdfs:comment "An air-terminal unit assembly having one ducted air inlet and a damper for regulating the airflow rate." ;
    rdfs:subClassOf s223:TerminalUnit ;
    sh:property [ rdfs:comment "A SingleDuctTerminal must be associated with at least 1 Damper by contains." ;
            sh:minCount 1 ;
            sh:path s223:contains ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Damper ] ] .

s223:SolarThermalCollector a s223:Class,
        sh:NodeShape ;
    rdfs:label "Solar thermal collector" ;
    rdfs:comment "A device that converts sunlight into thermal energy." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A SolarThermalCollector shall have at least one inlet using the medium EM-Light." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:EM-Light ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A SolarThermalCollector shall have at least one outlet using the medium Water." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Water ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:SymmetricPropertyShape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Declare the inverse triples for symmetric relations" ;
            sh:construct """
CONSTRUCT {
?o ?p $this .
}
WHERE {
  $this ?p ?o .
  ?p a s223:SymmetricProperty .
}
			""" ;
            sh:prefixes bldg: ] ;
    sh:targetClass s223:Concept .

s223:TemperatureSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Temp sensor" ;
    rdfs:comment "A TemperatureSensor is a specialization of a Sensor that observes a QuantifiableObservableProperty that represents a temperature measurement." ;
    rdfs:subClassOf s223:Sensor ;
    sh:property [ rdfs:comment "A TemperatureSensor must always observe a Property that has a QuantityKind of Temperature." ;
            sh:path s223:observes ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Property ;
                    sh:node [ sh:property [ sh:hasValue qudtqk:Temperature ;
                                    sh:path qudt:hasQuantityKind ] ] ] ] .

s223:ThermalEnergyStorageUnit a s223:Class,
        sh:NodeShape ;
    rdfs:label "A Thermal Energy Storage System" ;
    rdfs:comment "A device that stores thermal energy." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Thermal Energy Storage Unit must have at least two connection points." ;
            sh:class s223:ConnectionPoint ;
            sh:minCount 2 ;
            sh:path s223:hasConnectionPoint ] .

s223:Thermostat a s223:Class,
        sh:NodeShape ;
    rdfs:label "Thermostat" ;
    rdfs:comment "An automatic control device used to maintain temperature at a fixed or adjustable setpoint." ;
    rdfs:subClassOf s223:Equipment .

s223:ThreeWayValve a s223:Class,
        sh:NodeShape ;
    rdfs:label "Three way valve" ;
    rdfs:comment "A Valve that can divert a fluid in one of three directions." ;
    rdfs:subClassOf s223:Valve ;
    sh:property [ rdfs:comment "A ThreeWayValve must have at least three ConnectionPoints using the relation hasConnectionPoint." ;
            sh:minCount 3 ;
            sh:path s223:hasConnectionPoint ] .

s223:Turbine a s223:Class,
        sh:NodeShape ;
    rdfs:label "Turbine" ;
    rdfs:comment "An energy transducer that converts mechanical energy into electric energy." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Turbine must be associated with at least one ConnectionPoint using the relation hasConnectionPoint." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ],
        [ rdfs:comment "A Turbine shall have at least one outlet using the medium Electricity." ;
            sh:class s223:OutletConnectionPoint ;
            sh:minCount 1 ;
            sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                            sh:path s223:hasMedium ] ] ;
            sh:path s223:hasConnectionPoint ] .

s223:TwoWayValve a s223:Class,
        sh:NodeShape ;
    rdfs:label "Two way valve" ;
    rdfs:comment "A Valve that can divert a fluid in one of two directions." ;
    rdfs:subClassOf s223:Valve ;
    sh:property [ rdfs:comment "A TwoWayValve shall have at least one inlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ],
        [ rdfs:comment "A TwoWayValve shall have at least one outlet." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ] .

s223:VariableFrequencyDrive a s223:Class,
        sh:NodeShape ;
    rdfs:label "VariableFrequencyDrive" ;
    rdfs:comment "An electronic device that varies its output frequency to vary the rotating speed of a motor, given a fixed input frequency. Used with fans or pumps to vary the flow in the system as a function of a maintained pressure." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "If the relation connectedTo is present it must associate the VariableFrequencyDrive with a Equipment." ;
            sh:class s223:Equipment ;
            sh:path s223:connectedTo ],
        [ rdfs:comment "A VariableFrequencyDrive shall have at least one inlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ;
            sh:severity sh:Warning ],
        [ rdfs:comment "A VariableFrequencyDrive shall have at least one outlet using the medium Electricity." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Electricity ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Window a s223:Class,
        sh:NodeShape ;
    rdfs:label "Window" ;
    rdfs:comment "A daylight opening on a vertical or nearly vertical area of a room envelope" ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Window shall have at least one inlet using the medium Light." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:EM-Light ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Window shall have at least one outlet using the medium Light." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:EM-Light ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:WindowShade a s223:Class,
        sh:NodeShape ;
    rdfs:label "Window shade" ;
    rdfs:comment "A window covering that can be moved to block out or allow in light. " ;
    rdfs:subClassOf s223:Equipment .

s223:ZoneGroup a s223:Class,
        sh:NodeShape ;
    rdfs:label "Zone group" ;
    rdfs:comment "A ZoneGroup is a logical grouping (collection) of Zones for some functional or system reason, to identify a domain of control, such as a Lighting Zone, or a heating zone." ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "A ZoneGroup must be associated with exactly one EnumerationKind-Domain using the relation hasDomain." ;
            sh:class s223:EnumerationKind-Domain ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path s223:hasDomain ],
        [ rdfs:comment "A ZoneGroup must be associated with at least one Zone using the relation hasZone." ;
            sh:class s223:Zone ;
            sh:minCount 1 ;
            sh:path s223:hasZone ] ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Infer a hasDomain relation by checking any enclosed Zones to determine the domain." ;
            sh:object [ sh:path ( s223:hasZone s223:hasDomain ) ] ;
            sh:predicate s223:hasDomain ;
            sh:subject sh:this ] .

s223:abstract a rdf:Property ;
    rdfs:label "abstract" ;
    rdfs:comment "If the relation abstract has a value of true, the associated class cannot be instantiated. " ;
    rdfs:range xsd:boolean .

s223:hasSetpoint a rdf:Property ;
    rdfs:label "has setpoint" ;
    rdfs:comment "This relation binds a control setpoint to the quantifiable property indicating the desired value which the control process is trying to maintain." .

s223:inverseOf a rdf:Property ;
    rdfs:label "inverse of" ;
    rdfs:comment "The relation inverseOf is a modeling construct to associate relations that are inverses of one another, such as connectedTo and connectedFrom." .

<http://data.ashrae.org/standard223/1.0/model/all> a owl:Ontology .

bldg:cold-deck-damper-actuator a s223:Actuator ;
    s223:actuates bldg:cold-deck-damper ;
    s223:commandedByProperty bldg:cold-deck-damper-command .

bldg:cold-deck-supply-air-flow-sensor a s223:Sensor ;
    s223:hasObservationLocation bldg:cold-deck-in ;
    s223:observes bldg:cold-deck-supply-air-flow .

bldg:hot-deck-damper-actuator a s223:Actuator ;
    s223:actuates bldg:hot-deck-damper ;
    s223:commandedByProperty bldg:hot-deck-damper-command .

bldg:hot-deck-supply-air-flow-sensor a s223:Sensor ;
    s223:hasObservationLocation bldg:hot-deck-in ;
    s223:observes bldg:hot-deck-supply-air-flow .

bacnet:device-identifier a rdf:Property ;
    rdfs:label "Device Identifier" ;
    rdfs:comment "The Object_Identifier property of the device object within the BACnet device.  See ASHRAE 135-2020 Clause 12.11.1." .

bacnet:device-name a rdf:Property ;
    rdfs:label "Device Name" ;
    rdfs:comment "The name of the BACnet device being referenced, more formally the Object_Name property of the device object within the BACnet device.  See ASHRAE 135-2020 Clause 12.11.2." .

bacnet:object-identifier a rdf:Property ;
    rdfs:label "object-identifier" ;
    rdfs:comment "The Object_Identifier property of the object being referenced.  For example, for the object identifier of an Analog Value Object, see ASHRAE 135-2020 Clause 12.4.1." .

bacnet:object-name a rdf:Property ;
    rdfs:label "Object Name" ;
    rdfs:comment "The Object_Name property of the object being referenced.  For example, for the object name of an Analog Value Object, see ASHRAE 135-2020 Clause 12.4.2." .

bacnet:priority-for-writing a rdf:Property ;
    rdfs:label "Priority for Writing" ;
    rdfs:comment """This parameter shall be an integer in the range 1..16, which indicates the priority assigned to the WriteProperty service. If an attempt
is made to write to a commandable property without specifying the bacnet:priority-for-writing, a default priority of 16 (the lowest priority) shall
be assumed. If an attempt is made to write to a property that is not commandable with a specified priority, the priority shall be
ignored.  See ASHRAE 135-2020 Clause 15.9.1.1.5.""" .

bacnet:property-array-index a rdf:Property ;
    rdfs:label "Property Array Index" ;
    rdfs:comment """If the property identified is of datatype array, this optional property of type Unsigned shall indicate the array index of
the element of the property referenced by the ReadProperty service or the Read Access Specification of the ReadPropertyMultiple service. If the bacnet:property-array-index is omitted, this shall mean that the entire
array shall be referenced.  See ASHRAE 135-2020 Clause 15.5.1.1.3 and Clause 15.7.1.1.1.""" .

bacnet:property-identifier a rdf:Property ;
    rdfs:label "Property Identifier" ;
    rdfs:comment "The Object_Identifier property of the object being referenced.  For example, for the object identifier of an Analog Value Object, see ASHRAE 135-2020 Clause 12.4.1." .

s223:12V-12V-Neg a s223:12V-12V-Neg,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "12V-Neg" ;
    s223:hasVoltage s223:DCNegativeVoltage-12.0V,
        s223:DCVoltage-DCZeroVoltage ;
    rdfs:comment "12V-Neg" ;
    rdfs:subClassOf s223:DC-12V .

s223:12V-12V-Pos a s223:12V-12V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "12V-Pos" ;
    s223:hasVoltage s223:DCPositiveVoltage-12.0V,
        s223:DCVoltage-DCZeroVoltage ;
    rdfs:comment "12V-Pos" ;
    rdfs:subClassOf s223:DC-12V .

s223:12V-6V-Neg-6V-Pos a s223:12V-6V-Neg-6V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "6V-Neg-6V-Pos" ;
    s223:hasVoltage s223:DCNegativeVoltage-6.0V,
        s223:DCPositiveVoltage-6.0V ;
    rdfs:comment "6V-Neg-6V-Pos" ;
    rdfs:subClassOf s223:DC-12V .

s223:24V-12V-Neg-12V-Pos a s223:24V-12V-Neg-12V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "12V-Neg-12V-Pos" ;
    s223:hasVoltage s223:DCNegativeVoltage-12.0V,
        s223:DCPositiveVoltage-12.0V ;
    rdfs:comment "12V-Neg-12V-Pos" ;
    rdfs:subClassOf s223:DC-24V .

s223:24V-24V-Neg a s223:24V-24V-Neg,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "24V-Neg" ;
    s223:hasVoltage s223:DCNegativeVoltage-24.0V,
        s223:DCVoltage-DCZeroVoltage ;
    rdfs:comment "24V-Neg" ;
    rdfs:subClassOf s223:DC-24V .

s223:24V-24V-Pos a s223:24V-24V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "24V-Pos" ;
    s223:hasVoltage s223:DCPositiveVoltage-24.0V,
        s223:DCVoltage-DCZeroVoltage ;
    rdfs:comment "24V-Pos" ;
    rdfs:subClassOf s223:DC-24V .

s223:380V-190V-Neg-190V-Pos a s223:380V-190V-Neg-190V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "190V-Neg-190V-Pos" ;
    s223:hasVoltage s223:DCNegativeVoltage-190.0V,
        s223:DCPositiveVoltage-190.0V ;
    rdfs:comment "190V-Neg-190V-Pos" ;
    rdfs:subClassOf s223:DC-380V .

s223:380V-380V-Neg a s223:380V-380V-Neg,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "380V-Neg" ;
    s223:hasVoltage s223:DCNegativeVoltage-380.0V,
        s223:DCVoltage-DCZeroVoltage ;
    rdfs:comment "380V-Neg" ;
    rdfs:subClassOf s223:DC-380V .

s223:380V-380V-Pos a s223:380V-380V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "380V-Pos" ;
    s223:hasVoltage s223:DCPositiveVoltage-380.0V,
        s223:DCVoltage-DCZeroVoltage ;
    rdfs:comment "380V-Pos" ;
    rdfs:subClassOf s223:DC-380V .

s223:48V-24V-Neg-24V-Pos a s223:48V-24V-Neg-24V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "24V-Neg-24V-Pos" ;
    s223:hasVoltage s223:DCNegativeVoltage-24.0V,
        s223:DCPositiveVoltage-24.0V ;
    rdfs:comment "24V-Neg-24V-Pos" ;
    rdfs:subClassOf s223:DC-48V .

s223:48V-48V-Neg a s223:48V-48V-Neg,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "48V-Neg" ;
    s223:hasVoltage s223:DCNegativeVoltage-48.0V,
        s223:DCVoltage-DCZeroVoltage ;
    rdfs:comment "48V-Neg" ;
    rdfs:subClassOf s223:DC-48V .

s223:48V-48V-Pos a s223:48V-48V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "48V-Pos" ;
    s223:hasVoltage s223:DCPositiveVoltage-48.0V,
        s223:DCVoltage-DCZeroVoltage ;
    rdfs:comment "48V-Pos" ;
    rdfs:subClassOf s223:DC-48V .

s223:5V-2.5V-Neg-2.5V-Pos a s223:5V-2.5V-Neg-2.5V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "2.5V-Neg-2.5V-Pos" ;
    s223:hasVoltage s223:DCNegativeVoltage-2.5V,
        s223:DCPositiveVoltage-2.5V ;
    rdfs:comment "2.5V-Neg-2.5V-Pos" ;
    rdfs:subClassOf s223:DC-5V .

s223:5V-5V-Neg a s223:5V-5V-Neg,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "5V-Neg" ;
    s223:hasVoltage s223:DCNegativeVoltage-5.0V,
        s223:DCVoltage-DCZeroVoltage ;
    rdfs:comment "5V-Neg" ;
    rdfs:subClassOf s223:DC-5V .

s223:5V-5V-Pos a s223:5V-5V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "5V-Pos" ;
    s223:hasVoltage s223:DCPositiveVoltage-5.0V,
        s223:DCVoltage-DCZeroVoltage ;
    rdfs:comment "5V-Pos" ;
    rdfs:subClassOf s223:DC-5V .

s223:6V-3V-Neg-3V-Pos a s223:6V-3V-Neg-3V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "3V-Neg-3V-Pos" ;
    s223:hasVoltage s223:DCNegativeVoltage-3.0V,
        s223:DCPositiveVoltage-3.0V ;
    rdfs:comment "3V-Neg-3V-Pos" ;
    rdfs:subClassOf s223:DC-6V .

s223:6V-6V-Neg a s223:6V-6V-Neg,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "6V-Neg" ;
    s223:hasVoltage s223:DCNegativeVoltage-6.0V,
        s223:DCVoltage-DCZeroVoltage ;
    rdfs:comment "6V-Neg" ;
    rdfs:subClassOf s223:DC-6V .

s223:6V-6V-Pos a s223:6V-6V-Pos,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "6V-Pos" ;
    s223:hasVoltage s223:DCPositiveVoltage-6.0V,
        s223:DCVoltage-DCZeroVoltage ;
    rdfs:comment "6V-Pos" ;
    rdfs:subClassOf s223:DC-6V .

s223:AC-10000VLL-1Ph-60Hz a s223:AC-10000VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-10000VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-10000V ;
    rdfs:comment "AC-10000VLL-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-10000VLL-3Ph-60Hz a s223:AC-10000VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-10000VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-10000V ;
    rdfs:comment "AC-10000VLL-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-10000VLL-5770VLN-1Ph-60Hz a s223:AC-10000VLL-5770VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-10000VLL-5770VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-10000V,
        s223:LineNeutralVoltage-5770V ;
    rdfs:comment "AC-10000VLL-5770VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-10000VLL-5770VLN-3Ph-60Hz a s223:AC-10000VLL-5770VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-10000VLL-5770VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-10000V,
        s223:LineNeutralVoltage-5770V ;
    rdfs:comment "AC-10000VLL-5770VLN-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-110VLN-1Ph-50Hz a s223:AC-110VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-110VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-110V ;
    rdfs:comment "AC-110VLN-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-120VLN-1Ph-60Hz a s223:AC-120VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-120VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-120V ;
    rdfs:comment "AC-120VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-127VLN-1Ph-50Hz a s223:AC-127VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-127VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-127V ;
    rdfs:comment "AC-127VLN-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-139VLN-1Ph-50Hz a s223:AC-139VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-139VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-139V ;
    rdfs:comment "AC-139VLN-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-1730VLN-1Ph-60Hz a s223:AC-1730VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-1730VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-1730V ;
    rdfs:comment "AC-1730VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-1900VLN-1Ph-60Hz a s223:AC-1900VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-1900VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-1900V ;
    rdfs:comment "AC-1900VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-190VLL-110VLN-1Ph-50Hz a s223:AC-190VLL-110VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-190VLL-110VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-190V,
        s223:LineNeutralVoltage-110V ;
    rdfs:comment "AC-190VLL-110VLN-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-190VLL-110VLN-3Ph-50Hz a s223:AC-190VLL-110VLN-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-190VLL-110VLN-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-190V,
        s223:LineNeutralVoltage-110V ;
    rdfs:comment "AC-190VLL-110VLN-3Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-190VLL-1Ph-50Hz a s223:AC-190VLL-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-190VLL-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-190V ;
    rdfs:comment "AC-190VLL-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-190VLL-3Ph-50Hz a s223:AC-190VLL-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-190VLL-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-190V ;
    rdfs:comment "AC-190VLL-3Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-208VLL-120VLN-1Ph-60Hz a s223:AC-208VLL-120VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-208VLL-120VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-208V,
        s223:LineNeutralVoltage-120V ;
    rdfs:comment "AC-208VLL-120VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-208VLL-120VLN-3Ph-60Hz a s223:AC-208VLL-120VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-208VLL-120VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-208V,
        s223:LineNeutralVoltage-120V ;
    rdfs:comment "AC-208VLL-120VLN-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-208VLL-1Ph-60Hz a s223:AC-208VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-208VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-208V ;
    rdfs:comment "AC-208VLL-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-208VLL-3Ph-60Hz a s223:AC-208VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-208VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-208V ;
    rdfs:comment "AC-208VLL-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-219VLN-1Ph-60Hz a s223:AC-219VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-219VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-219V ;
    rdfs:comment "AC-219VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-220VLL-127VLN-1Ph-50Hz a s223:AC-220VLL-127VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-220VLL-127VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-220V,
        s223:LineNeutralVoltage-127V ;
    rdfs:comment "AC-220VLL-127VLN-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-220VLL-127VLN-3Ph-50Hz a s223:AC-220VLL-127VLN-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-220VLL-127VLN-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-220V,
        s223:LineNeutralVoltage-127V ;
    rdfs:comment "AC-220VLL-127VLN-3Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-220VLL-1Ph-50Hz a s223:AC-220VLL-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-220VLL-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-220V ;
    rdfs:comment "AC-220VLL-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-220VLL-3Ph-50Hz a s223:AC-220VLL-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-220VLL-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-220V ;
    rdfs:comment "AC-220VLL-3Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-231VLN-1Ph-50Hz a s223:AC-231VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-231VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-231V ;
    rdfs:comment "AC-231VLN-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-2400VLN-1Ph-60Hz a s223:AC-2400VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-2400VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-2400V ;
    rdfs:comment "AC-2400VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-120VLN-1Ph-60Hz a s223:AC-240VLL-120VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-120VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V,
        s223:LineNeutralVoltage-120V ;
    rdfs:comment "AC-240VLL-120VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-139VLN-1Ph-50Hz a s223:AC-240VLL-139VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-139VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V,
        s223:LineNeutralVoltage-139V ;
    rdfs:comment "AC-240VLL-139VLN-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-139VLN-3Ph-50Hz a s223:AC-240VLL-139VLN-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-139VLN-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V,
        s223:LineNeutralVoltage-139V ;
    rdfs:comment "AC-240VLL-139VLN-3Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-1Ph-50Hz a s223:AC-240VLL-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V ;
    rdfs:comment "AC-240VLL-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-1Ph-60Hz a s223:AC-240VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V ;
    rdfs:comment "AC-240VLL-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-208VLN-120VLN-1Ph-60Hz a s223:AC-240VLL-208VLN-120VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-208VLN-120VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V,
        s223:LineNeutralVoltage-120V,
        s223:LineNeutralVoltage-208V ;
    rdfs:comment "AC-240VLL-208VLN-120VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-208VLN-120VLN-3Ph-60Hz a s223:AC-240VLL-208VLN-120VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-208VLN-120VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V,
        s223:LineNeutralVoltage-120V,
        s223:LineNeutralVoltage-208V ;
    rdfs:comment "AC-240VLL-208VLN-120VLN-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-3Ph-50Hz a s223:AC-240VLL-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V ;
    rdfs:comment "AC-240VLL-3Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLL-3Ph-60Hz a s223:AC-240VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-240V ;
    rdfs:comment "AC-240VLL-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-240VLN-1Ph-50Hz a s223:AC-240VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-240VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-240V ;
    rdfs:comment "AC-240VLN-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-24VLN-1Ph-50Hz a s223:AC-24VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-24VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-24V ;
    rdfs:comment "AC-24VLN-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-24VLN-1Ph-60Hz a s223:AC-24VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-24VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-24V ;
    rdfs:comment "AC-24VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-277VLN-1Ph-60Hz a s223:AC-277VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-277VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-277V ;
    rdfs:comment "AC-277VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3000VLL-1730VLN-1Ph-60Hz a s223:AC-3000VLL-1730VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3000VLL-1730VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-3000V,
        s223:LineNeutralVoltage-1730V ;
    rdfs:comment "AC-3000VLL-1730VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3000VLL-1730VLN-3Ph-60Hz a s223:AC-3000VLL-1730VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3000VLL-1730VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-3000V,
        s223:LineNeutralVoltage-1730V ;
    rdfs:comment "AC-3000VLL-1730VLN-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3000VLL-1Ph-60Hz a s223:AC-3000VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3000VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-3000V ;
    rdfs:comment "AC-3000VLL-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3000VLL-3Ph-60Hz a s223:AC-3000VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3000VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-3000V ;
    rdfs:comment "AC-3000VLL-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3300VLL-1900VLN-1Ph-60Hz a s223:AC-3300VLL-1900VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3300VLL-1900VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-3300V,
        s223:LineNeutralVoltage-1900V ;
    rdfs:comment "AC-3300VLL-1900VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3300VLL-1900VLN-3Ph-60Hz a s223:AC-3300VLL-1900VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3300VLL-1900VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-3300V,
        s223:LineNeutralVoltage-1900V ;
    rdfs:comment "AC-3300VLL-1900VLN-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3300VLL-1Ph-60Hz a s223:AC-3300VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3300VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-3300V ;
    rdfs:comment "AC-3300VLL-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3300VLL-3Ph-60Hz a s223:AC-3300VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3300VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-3300V ;
    rdfs:comment "AC-3300VLL-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3460VLN-1Ph-60Hz a s223:AC-3460VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3460VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-3460V ;
    rdfs:comment "AC-3460VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-347VLN-1Ph-60Hz a s223:AC-347VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-347VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-347V ;
    rdfs:comment "AC-347VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-380VLL-1Ph-60Hz a s223:AC-380VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-380VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-380V ;
    rdfs:comment "AC-380VLL-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-380VLL-219VLN-1Ph-60Hz a s223:AC-380VLL-219VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-380VLL-219VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-380V,
        s223:LineNeutralVoltage-219V ;
    rdfs:comment "AC-380VLL-219VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-380VLL-219VLN-3Ph-60Hz a s223:AC-380VLL-219VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-380VLL-219VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-380V,
        s223:LineNeutralVoltage-219V ;
    rdfs:comment "AC-380VLL-219VLN-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-380VLL-3Ph-60Hz a s223:AC-380VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-380VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-380V ;
    rdfs:comment "AC-380VLL-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-3810VLN-1Ph-60Hz a s223:AC-3810VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-3810VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-3810V ;
    rdfs:comment "AC-3810VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-400VLL-1Ph-50Hz a s223:AC-400VLL-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-400VLL-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-400V ;
    rdfs:comment "AC-400VLL-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-400VLL-231VLN-1Ph-50Hz a s223:AC-400VLL-231VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-400VLL-231VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-400V,
        s223:LineNeutralVoltage-231V ;
    rdfs:comment "AC-400VLL-231VLN-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-400VLL-231VLN-3Ph-50Hz a s223:AC-400VLL-231VLN-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-400VLL-231VLN-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-400V,
        s223:LineNeutralVoltage-231V ;
    rdfs:comment "AC-400VLL-231VLN-3Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-400VLL-3Ph-50Hz a s223:AC-400VLL-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-400VLL-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-400V ;
    rdfs:comment "AC-400VLL-3Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-415VLL-1Ph-50Hz a s223:AC-415VLL-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-415VLL-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-415V ;
    rdfs:comment "AC-415VLL-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-415VLL-240VLN-1Ph-50Hz a s223:AC-415VLL-240VLN-1Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-415VLL-240VLN-1Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-415V,
        s223:LineNeutralVoltage-240V ;
    rdfs:comment "AC-415VLL-240VLN-1Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-415VLL-240VLN-3Ph-50Hz a s223:AC-415VLL-240VLN-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-415VLL-240VLN-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-415V,
        s223:LineNeutralVoltage-240V ;
    rdfs:comment "AC-415VLL-240VLN-3Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-415VLL-3Ph-50Hz a s223:AC-415VLL-3Ph-50Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-415VLL-3Ph-50Hz" ;
    s223:hasFrequency s223:Frequency-50Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-415V ;
    rdfs:comment "AC-415VLL-3Ph-50Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-4160VLL-1Ph-60Hz a s223:AC-4160VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-4160VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-4160V ;
    rdfs:comment "AC-4160VLL-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-4160VLL-2400VLN-1Ph-60Hz a s223:AC-4160VLL-2400VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-4160VLL-2400VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-4160V,
        s223:LineNeutralVoltage-2400V ;
    rdfs:comment "AC-4160VLL-2400VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-4160VLL-2400VLN-3Ph-60Hz a s223:AC-4160VLL-2400VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-4160VLL-2400VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-4160V,
        s223:LineNeutralVoltage-2400V ;
    rdfs:comment "AC-4160VLL-2400VLN-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-4160VLL-3Ph-60Hz a s223:AC-4160VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-4160VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-4160V ;
    rdfs:comment "AC-4160VLL-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-480VLL-1Ph-60Hz a s223:AC-480VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-480VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-480V ;
    rdfs:comment "AC-480VLL-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-480VLL-277VLN-1Ph-60Hz a s223:AC-480VLL-277VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-480VLL-277VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-480V,
        s223:LineNeutralVoltage-277V ;
    rdfs:comment "AC-480VLL-277VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-480VLL-277VLN-3Ph-60Hz a s223:AC-480VLL-277VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-480VLL-277VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-480V,
        s223:LineNeutralVoltage-277V ;
    rdfs:comment "AC-480VLL-277VLN-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-480VLL-3Ph-60Hz a s223:AC-480VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-480VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-480V ;
    rdfs:comment "AC-480VLL-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-5770VLN-1Ph-60Hz a s223:AC-5770VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-5770VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineNeutralVoltage-5770V ;
    rdfs:comment "AC-5770VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-6000VLL-1Ph-60Hz a s223:AC-6000VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-6000VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-6000V ;
    rdfs:comment "AC-6000VLL-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-6000VLL-3460VLN-1Ph-60Hz a s223:AC-6000VLL-3460VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-6000VLL-3460VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-6000V,
        s223:LineNeutralVoltage-3460V ;
    rdfs:comment "AC-6000VLL-3460VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-6000VLL-3460VLN-3Ph-60Hz a s223:AC-6000VLL-3460VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-6000VLL-3460VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-6000V,
        s223:LineNeutralVoltage-3460V ;
    rdfs:comment "AC-6000VLL-3460VLN-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-6000VLL-3Ph-60Hz a s223:AC-6000VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-6000VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-6000V ;
    rdfs:comment "AC-6000VLL-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-600VLL-1Ph-60Hz a s223:AC-600VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-600VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-600V ;
    rdfs:comment "AC-600VLL-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-600VLL-347VLN-1Ph-60Hz a s223:AC-600VLL-347VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-600VLL-347VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-600V,
        s223:LineNeutralVoltage-347V ;
    rdfs:comment "AC-600VLL-347VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-600VLL-347VLN-3Ph-60Hz a s223:AC-600VLL-347VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-600VLL-347VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-600V,
        s223:LineNeutralVoltage-347V ;
    rdfs:comment "AC-600VLL-347VLN-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-600VLL-3Ph-60Hz a s223:AC-600VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-600VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-600V ;
    rdfs:comment "AC-600VLL-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-6600VLL-1Ph-60Hz a s223:AC-6600VLL-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-6600VLL-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-6600V ;
    rdfs:comment "AC-6600VLL-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-6600VLL-3810VLN-1Ph-60Hz a s223:AC-6600VLL-3810VLN-1Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-6600VLL-3810VLN-1Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-SinglePhase ;
    s223:hasVoltage s223:LineLineVoltage-6600V,
        s223:LineNeutralVoltage-3810V ;
    rdfs:comment "AC-6600VLL-3810VLN-1Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-6600VLL-3810VLN-3Ph-60Hz a s223:AC-6600VLL-3810VLN-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-6600VLL-3810VLN-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-6600V,
        s223:LineNeutralVoltage-3810V ;
    rdfs:comment "AC-6600VLL-3810VLN-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:AC-6600VLL-3Ph-60Hz a s223:AC-6600VLL-3Ph-60Hz,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "AC-6600VLL-3Ph-60Hz" ;
    s223:hasFrequency s223:Frequency-60Hz ;
    s223:hasNumberOfElectricalPhases s223:NumberOfElectricalPhases-ThreePhase ;
    s223:hasVoltage s223:LineLineVoltage-6600V ;
    rdfs:comment "AC-6600VLL-3Ph-60Hz" ;
    rdfs:subClassOf s223:Electricity-AC .

s223:Aspect-Alarm a s223:Aspect-Alarm,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Alarm" ;
    rdfs:comment "Aspect-Alarm" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-CatalogNumber a s223:Aspect-CatalogNumber,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-CatalogNumber" ;
    rdfs:comment "The value of the associated Property identifies the catalog number." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Command a s223:Aspect-Command,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Command" ;
    rdfs:comment "Aspect-Command" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Deadband a s223:Aspect-Deadband,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Deadband" ;
    rdfs:comment "Aspect-Deadband" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Delta a s223:Aspect-Delta,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Delta" ;
    rdfs:comment "Used to signify the associated Property has a delta (difference) value." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-DryBulb a s223:Aspect-DryBulb,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-DryBulb" ;
    rdfs:comment "The associated Property is a DryBulb temperature." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Efficiency a s223:Aspect-Efficiency,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Efficiency" ;
    rdfs:comment "The efficiency of something characterized by a dimensionless value of this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Face a s223:Aspect-Face,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Face" ;
    rdfs:comment "The value of the associated Property identifies a property related to a face, e.g. Coil Face Velocity." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Fault a s223:Aspect-Fault,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Fault" ;
    rdfs:comment "Aspect-Fault" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-HighLimit a s223:Aspect-HighLimit,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-High limit" ;
    rdfs:comment "Aspect-High limit" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Latent a s223:Aspect-Latent,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Latent" ;
    rdfs:comment "The latent value of something characterized by this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Loss a s223:Aspect-Loss,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Loss" ;
    rdfs:comment "The magnitude of loss of something characterized by this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-LowLimit a s223:Aspect-LowLimit,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Low limit" ;
    rdfs:comment "Aspect-Low limit" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Manufacturer a s223:Aspect-Manufacturer,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Manufacturer" ;
    rdfs:comment "The value of the associated Property identifies the manufacturer." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Maximum a s223:Aspect-Maximum,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Maximum" ;
    rdfs:comment "The maximum allowable level of something characterized by this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Minimum a s223:Aspect-Minimum,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Minimum" ;
    rdfs:comment "The minimum allowable level of something characterized by this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Model a s223:Aspect-Model,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Model" ;
    rdfs:comment "The value of the associated Property identifies the model." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Nominal a s223:Aspect-Nominal,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Nominal" ;
    rdfs:comment "The nominal level of something characterized by this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-NominalFrequency a s223:Aspect-NominalFrequency,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Nominal Frequency" ;
    rdfs:comment "The value of the associated Property identifies the nominal frequency of the medium" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-PhaseAngle a s223:Aspect-PhaseAngle,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Phase angle" ;
    rdfs:comment "Aspect-Phase angle" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-PowerFactor a s223:Aspect-PowerFactor,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-PowerFactor" ;
    rdfs:comment "The power factor of something characterized by a dimensionless value of this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Rated a s223:Aspect-Rated,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Rated" ;
    rdfs:comment "The rated value of something characterized by this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Sensible a s223:Aspect-Sensible,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Sensible" ;
    rdfs:comment "The sensible value of something characterized by this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-SerialNumber a s223:Aspect-SerialNumber,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-SerialNumber" ;
    rdfs:comment "The value of the associated Property identifies the serial number." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-ServiceFactor a s223:Aspect-ServiceFactor,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-ServiceFactor" ;
    rdfs:comment "The service factor of something characterized by a dimensionless value of this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Setpoint a s223:Aspect-Setpoint,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Setpoint" ;
    rdfs:comment "Aspect-Setpoint" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-StandardConditions a s223:Aspect-StandardConditions,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-StandardConditions" ;
    rdfs:comment "Indicates the Property applies under standard conditions (such as standard temperature and pressure)." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Standby a s223:Aspect-Standby,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Standby" ;
    rdfs:comment "The standby value of something characterized by this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Startup a s223:Aspect-Startup,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Startup" ;
    rdfs:comment "The startup value of something characterized by this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Threshold a s223:Aspect-Threshold,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Threshold" ;
    rdfs:comment "The threshold value of something characterized by this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Total a s223:Aspect-Total,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Total" ;
    rdfs:comment "The total amount of something characterized by this Property." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-WetBulb a s223:Aspect-WetBulb,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-WetBulb" ;
    rdfs:comment "The associated Property is a WetBulb temperature." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Aspect-Year a s223:Aspect-Year,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Year" ;
    rdfs:comment "The value of the associated Property identifies the year of manufacture." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Binary-False a s223:Binary-False,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Binary False" ;
    rdfs:comment "Binary False" ;
    rdfs:subClassOf s223:EnumerationKind-Binary .

s223:Binary-True a s223:Binary-True,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Binary True" ;
    rdfs:comment "Binary True" ;
    rdfs:subClassOf s223:EnumerationKind-Binary .

s223:Binary-Unknown a s223:Binary-Unknown,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Binary Unknown" ;
    rdfs:comment "Binary Unknown" ;
    rdfs:subClassOf s223:EnumerationKind-Binary .

s223:Direction-Bidirectional a s223:Class,
        s223:Direction-Bidirectional,
        sh:NodeShape ;
    rdfs:label "Direction-Bidirectional" ;
    rdfs:comment "One of the  set of enumeration values for the hasDirection property used to characterize the direction of flow associated with an instance of a ConnectionPoint. The value Bidirectional indicates that the flow direction is not fixed in one direction. It depends on the status of some other part of the system, such as a valve position, that is expected to change during operation." ;
    rdfs:subClassOf s223:EnumerationKind-Direction .

s223:Direction-Inlet a s223:Class,
        s223:Direction-Inlet,
        sh:NodeShape ;
    rdfs:label "Direction-Inlet"@en ;
    rdfs:comment "One of the set of enumeration values for the hasDirection property used to characterize the direction of flow associated with an instance of a ConnectionPoint. The value Inlet indicates that the direction of flow is into the Equipment." ;
    rdfs:subClassOf s223:EnumerationKind-Direction .

s223:Direction-Outlet a s223:Class,
        s223:Direction-Outlet,
        sh:NodeShape ;
    rdfs:label "Direction-Outlet"@en,
        "Direction-Sortie"@fr ;
    rdfs:comment "One member of the enumerated valid values to characterize the hasDirection property. It is an instance of the Direction class." ;
    rdfs:subClassOf s223:EnumerationKind-Direction .

s223:Domain-ConveyanceSystems a s223:Class,
        s223:Domain-ConveyanceSystems,
        sh:NodeShape ;
    rdfs:label "Domain-ConveyanceSystems" ;
    rdfs:comment "The domain ConveyanceSystems represents equipment used to move people or things from one place in a building to another. Example equipment that might fall within a ConveyanceSystems domain include elevators, escalators, and conveyer belts." ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:Domain-Electrical a s223:Class,
        s223:Domain-Electrical,
        sh:NodeShape ;
    rdfs:label "Domain-Electrical" ;
    rdfs:comment "The domain Electrical represents equipment used to provide electrical power within a building. Example equipment that might fall within an Electrical domain include breaker panels, switchgear, photovoltaic panels, and generators. " ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:Domain-Fire a s223:Class,
        s223:Domain-Fire,
        sh:NodeShape ;
    rdfs:label "Domain-Fire" ;
    rdfs:comment "The domain Fire represents equipment used to provide fire detection and protection within a building. Example equipment that might be fall within a Fire domain include smoke detectors, alarm annunciators, and emergency public address systems. " ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:Domain-HVAC a s223:Class,
        s223:Domain-HVAC,
        sh:NodeShape ;
    rdfs:label "Domain-HVAC" ;
    rdfs:comment "The domain HVAC represents equipment used to provide space conditioning and ventilation within a building. Example equipment that might fall within an HVAC domain include fans, pumps, air-handling units, and variable air volume boxes. " ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:Domain-Lighting a s223:Class,
        s223:Domain-Lighting,
        sh:NodeShape ;
    rdfs:label "Domain-Lighting" ;
    rdfs:comment "The domain Lighting represents equipment used to provide illumination within or outside a building. Example equipment that might fall within a Lighting domain includes luminaires, daylight sensors, and movable sun shades." ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:Domain-Networking a s223:Class,
        s223:Domain-Networking,
        sh:NodeShape ;
    rdfs:label "Domain-Networking" ;
    rdfs:comment "The domain Networking represents equipment used to provide information technology communication for a building." ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:Domain-Occupancy a s223:Class,
        s223:Domain-Occupancy,
        sh:NodeShape ;
    rdfs:label "Domain-Occupancy" ;
    rdfs:comment "The domain Occupancy represents equipment used to determine if people are present in a space or count the number of people in a space." ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:Domain-PhysicalSecurity a s223:Class,
        s223:Domain-PhysicalSecurity,
        sh:NodeShape ;
    rdfs:label "Domain-PhysicalSecurity" ;
    rdfs:comment "The domain Security represents equipment that provides physical access control within or outside a building. Example equipment that might fall within a PhysicalSecurity domain include cameras, keycard sensors, and biometric scanners." ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:Domain-Plumbing a s223:Class,
        s223:Domain-Plumbing,
        sh:NodeShape ;
    rdfs:label "Domain-Plumbing" ;
    rdfs:comment "The domain Plumbing represents equipment used to provide domestic water within or outside a building. Example equipment that might fall within a Plumbing domain includes water meters, domestic hot water tanks, and sinks." ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:Domain-Refrigeration a s223:Class,
        s223:Domain-Refrigeration,
        sh:NodeShape ;
    rdfs:label "Domain-Refrigeration" ;
    rdfs:comment "The domain Refrigeration represents equipment used to provide cooling for a purpose other than space conditioning in a building." ;
    rdfs:subClassOf s223:EnumerationKind-Domain .

s223:DualDuctTerminal a s223:Class,
        sh:NodeShape ;
    rdfs:label "Dual duct air terminal." ;
    rdfs:comment "A dual duct air terminal mixes two independent sources of primary air." ;
    rdfs:seeAlso s223:TerminalUnit ;
    rdfs:subClassOf s223:TerminalUnit ;
    sh:property [ rdfs:comment "A DualDuctTerminal shall have at least two inlets using the medium Air." ;
            sh:minCount 2 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 2 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:EM-Microwave a s223:Class,
        s223:EM-Microwave,
        sh:NodeShape ;
    rdfs:label "EM-Microwave" ;
    rdfs:comment "EM-Microwave" ;
    rdfs:subClassOf s223:Medium-EM .

s223:EM-RF a s223:Class,
        s223:EM-RF,
        sh:NodeShape ;
    rdfs:label "EM-RF" ;
    rdfs:comment "EM-RF" ;
    rdfs:subClassOf s223:Medium-EM .

s223:Effectiveness-Active a s223:Class,
        s223:Effectiveness-Active,
        sh:NodeShape ;
    rdfs:label "Active" ;
    rdfs:comment "Active" ;
    rdfs:subClassOf s223:Aspect-Effectiveness .

s223:ElectricalPhaseIdentifier-A a s223:Class,
        s223:ElectricalPhaseIdentifier-A,
        sh:NodeShape ;
    rdfs:label "Electrical Phase Identifier A" ;
    rdfs:comment "The value of the associated Property identifies the electrical phase A of the Connection." ;
    rdfs:subClassOf s223:Aspect-ElectricalPhaseIdentifier .

s223:ElectricalPhaseIdentifier-AB a s223:Class,
        s223:ElectricalPhaseIdentifier-AB,
        sh:NodeShape ;
    rdfs:label "Electrical Phase Identifier AB" ;
    rdfs:comment "The value of the associated Property identifies the electrical phase AB of the Connection." ;
    rdfs:subClassOf s223:Aspect-ElectricalPhaseIdentifier .

s223:ElectricalPhaseIdentifier-ABC a s223:Class,
        s223:ElectricalPhaseIdentifier-ABC,
        sh:NodeShape ;
    rdfs:label "Electrical Phase Identifier ABC" ;
    rdfs:comment "The value of the associated Property identifies the electrical phase ABC of the Connection." ;
    rdfs:subClassOf s223:Aspect-ElectricalPhaseIdentifier .

s223:ElectricalPhaseIdentifier-B a s223:Class,
        s223:ElectricalPhaseIdentifier-B,
        sh:NodeShape ;
    rdfs:label "Electrical Phase Identifier B" ;
    rdfs:comment "The value of the associated Property identifies the electrical phase B of the Connection." ;
    rdfs:subClassOf s223:Aspect-ElectricalPhaseIdentifier .

s223:ElectricalPhaseIdentifier-BC a s223:Class,
        s223:ElectricalPhaseIdentifier-BC,
        sh:NodeShape ;
    rdfs:label "Electrical Phase Identifier BC" ;
    rdfs:comment "The value of the associated Property identifies the electrical phase BC of the Connection." ;
    rdfs:subClassOf s223:Aspect-ElectricalPhaseIdentifier .

s223:ElectricalPhaseIdentifier-C a s223:Class,
        s223:ElectricalPhaseIdentifier-C,
        sh:NodeShape ;
    rdfs:label "Electrical Phase Identifier C" ;
    rdfs:comment "The value of the associated Property identifies the electrical phase C of the Connection." ;
    rdfs:subClassOf s223:Aspect-ElectricalPhaseIdentifier .

s223:ElectricalPhaseIdentifier-CA a s223:Class,
        s223:ElectricalPhaseIdentifier-CA,
        sh:NodeShape ;
    rdfs:label "Electrical Phase Identifier CA" ;
    rdfs:comment "The value of the associated Property identifies the electrical phase CA of the Connection." ;
    rdfs:subClassOf s223:Aspect-ElectricalPhaseIdentifier .

s223:ElectricalVoltagePhases-ABLineLineVoltage a s223:Class,
        s223:ElectricalVoltagePhases-ABLineLineVoltage,
        sh:NodeShape ;
    rdfs:label "ElectricalVoltagePhases-ABLineLineVoltage" ;
    rdfs:comment "Identifies the Line-to-line voltage is between phases A and B" ;
    rdfs:subClassOf s223:Aspect-ElectricalVoltagePhases .

s223:ElectricalVoltagePhases-ANLineNeutralVoltage a s223:Class,
        s223:ElectricalVoltagePhases-ANLineNeutralVoltage,
        sh:NodeShape ;
    rdfs:label "ElectricalVoltagePhases-ANLineNeutralVoltage" ;
    rdfs:comment "Identifies the Line-to-neutral voltage is between phases A and N" ;
    rdfs:subClassOf s223:Aspect-ElectricalVoltagePhases .

s223:ElectricalVoltagePhases-BCLineLineVoltage a s223:Class,
        s223:ElectricalVoltagePhases-BCLineLineVoltage,
        sh:NodeShape ;
    rdfs:label "ElectricalVoltagePhases-BCLineLineVoltage" ;
    rdfs:comment "Identifies the Line-to-line voltage is between phases B and C" ;
    rdfs:subClassOf s223:Aspect-ElectricalVoltagePhases .

s223:ElectricalVoltagePhases-BNLineNeutralVoltage a s223:Class,
        s223:ElectricalVoltagePhases-BNLineNeutralVoltage,
        sh:NodeShape ;
    rdfs:label "ElectricalVoltagePhases-BNLineNeutralVoltage" ;
    rdfs:comment "Identifies the Line-to-neutral voltage is between phases B and N" ;
    rdfs:subClassOf s223:Aspect-ElectricalVoltagePhases .

s223:ElectricalVoltagePhases-CALineLineVoltage a s223:Class,
        s223:ElectricalVoltagePhases-CALineLineVoltage,
        sh:NodeShape ;
    rdfs:label "ElectricalVoltagePhases-CALineLineVoltage" ;
    rdfs:comment "Identifies the Line-to-line voltage is between phases C and A" ;
    rdfs:subClassOf s223:Aspect-ElectricalVoltagePhases .

s223:ElectricalVoltagePhases-CNLineNeutralVoltage a s223:Class,
        s223:ElectricalVoltagePhases-CNLineNeutralVoltage,
        sh:NodeShape ;
    rdfs:label "ElectricalVoltagePhases-CNLineNeutralVoltage" ;
    rdfs:comment "Identifies the Line-to-neutral voltage is between phases C and N" ;
    rdfs:subClassOf s223:Aspect-ElectricalVoltagePhases .

s223:Electricity-Earth a s223:Class,
        s223:Electricity-Earth,
        sh:NodeShape ;
    rdfs:label "Electricity-Earth" ;
    rdfs:comment "Electricity-Earth" ;
    rdfs:subClassOf s223:Medium-Electricity .

s223:Electricity-Neutral a s223:Class,
        s223:Electricity-Neutral,
        sh:NodeShape ;
    rdfs:label "Electricity-Neutral" ;
    rdfs:comment "Electricity-Neutral" ;
    rdfs:subClassOf s223:Medium-Electricity .

s223:Gas-SuperHeated a s223:Class,
        s223:Gas-SuperHeated,
        sh:NodeShape ;
    rdfs:label "Gas-Super heated" ;
    rdfs:comment "Gas-Super heated" ;
    rdfs:subClassOf s223:Phase-Gas .

s223:GlycolSolution-15Percent a s223:Class,
        s223:GlycolSolution-15Percent,
        sh:NodeShape ;
    rdfs:label "GlycolSolution-15Percent" ;
    s223:hasConstituent [ a s223:QuantifiableProperty ;
            rdfs:label "Glycol conc" ;
            s223:hasValue 15.0 ;
            s223:ofSubstance s223:Medium-Glycol ;
            qudt:hasQuantityKind qudtqk:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ],
        [ a s223:QuantifiableProperty ;
            rdfs:label "Water conc" ;
            s223:hasValue 85.0 ;
            s223:ofSubstance s223:Medium-Water ;
            qudt:hasQuantityKind qudtqk:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ] ;
    rdfs:comment "GlycolSolution-15Percent" ;
    rdfs:subClassOf s223:Water-GlycolSolution .

s223:GlycolSolution-30Percent a s223:Class,
        s223:GlycolSolution-30Percent,
        sh:NodeShape ;
    rdfs:label "GlycolSolution-30Percent" ;
    s223:hasConstituent [ a s223:QuantifiableProperty ;
            rdfs:label "Glycol conc" ;
            s223:hasValue 30.0 ;
            s223:ofSubstance s223:Medium-Glycol ;
            qudt:hasQuantityKind qudtqk:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ],
        [ a s223:QuantifiableProperty ;
            rdfs:label "Water conc" ;
            s223:hasValue 70.0 ;
            s223:ofSubstance s223:Medium-Water ;
            qudt:hasQuantityKind qudtqk:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ] ;
    rdfs:comment "GlycolSolution-30Percent" ;
    rdfs:subClassOf s223:Water-GlycolSolution .

s223:HVACOperatingMode-Auto a s223:Class,
        s223:HVACOperatingMode-Auto,
        sh:NodeShape ;
    rdfs:label "Auto" ;
    rdfs:comment "Auto" ;
    rdfs:subClassOf s223:EnumerationKind-HVACOperatingMode .

s223:HVACOperatingMode-CoolOnly a s223:Class,
        s223:HVACOperatingMode-CoolOnly,
        sh:NodeShape ;
    rdfs:label "CoolOnly" ;
    rdfs:comment "CoolOnly" ;
    rdfs:subClassOf s223:EnumerationKind-HVACOperatingMode .

s223:HVACOperatingMode-FanOnly a s223:Class,
        s223:HVACOperatingMode-FanOnly,
        sh:NodeShape ;
    rdfs:label "FanOnly" ;
    rdfs:comment "FanOnly" ;
    rdfs:subClassOf s223:EnumerationKind-HVACOperatingMode .

s223:HVACOperatingMode-HeatOnly a s223:Class,
        s223:HVACOperatingMode-HeatOnly,
        sh:NodeShape ;
    rdfs:label "HeatOnly" ;
    rdfs:comment "HeatOnly" ;
    rdfs:subClassOf s223:EnumerationKind-HVACOperatingMode .

s223:HVACOperatingMode-Off a s223:Class,
        s223:HVACOperatingMode-Off,
        sh:NodeShape ;
    rdfs:label "Off" ;
    rdfs:comment "Off" ;
    rdfs:subClassOf s223:EnumerationKind-HVACOperatingMode .

s223:HVACOperatingStatus-Cooling a s223:Class,
        s223:HVACOperatingStatus-Cooling,
        sh:NodeShape ;
    rdfs:label "Cooling" ;
    rdfs:comment "Cooling" ;
    rdfs:subClassOf s223:EnumerationKind-HVACOperatingStatus .

s223:HVACOperatingStatus-Dehumidifying a s223:Class,
        s223:HVACOperatingStatus-Dehumidifying,
        sh:NodeShape ;
    rdfs:label "Dehumidifying" ;
    rdfs:comment "Dehumidifying" ;
    rdfs:subClassOf s223:EnumerationKind-HVACOperatingStatus .

s223:HVACOperatingStatus-Heating a s223:Class,
        s223:HVACOperatingStatus-Heating,
        sh:NodeShape ;
    rdfs:label "Heating" ;
    rdfs:comment "Heating" ;
    rdfs:subClassOf s223:EnumerationKind-HVACOperatingStatus .

s223:HVACOperatingStatus-Off a s223:Class,
        s223:HVACOperatingStatus-Off,
        sh:NodeShape ;
    rdfs:label "Off" ;
    rdfs:comment "Off" ;
    rdfs:subClassOf s223:EnumerationKind-HVACOperatingStatus .

s223:HVACOperatingStatus-Ventilating a s223:Class,
        s223:HVACOperatingStatus-Ventilating,
        sh:NodeShape ;
    rdfs:label "Ventilating" ;
    rdfs:comment "Ventilating" ;
    rdfs:subClassOf s223:EnumerationKind-HVACOperatingStatus .

s223:HeatExchanger a s223:Class,
        sh:NodeShape ;
    rdfs:label "Heat exchanger" ;
    rdfs:comment "A component intended to transfer heat from one medium to another while keeping the two media separate" ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "Heat Exchangers should have the same number of non-electrical inlet and outlet connection points." ;
            sh:path s223:hasConnectionPoint ;
            sh:severity sh:Warning ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Heat Exchangers should have the same number of non-electrical inlet and outlet connection points." ;
                    sh:message "Number of inlets {?incount} are not equivalent with number of outlets {?outcount}." ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT DISTINCT $this ?incount ?outcount
WHERE {
{
SELECT $this (COUNT (?cpin) AS ?incount)
WHERE {
?cpin a/rdfs:subClassOf* s223:InletConnectionPoint .
$this s223:hasConnectionPoint ?cpin .
?cpin s223:hasMedium ?inmedium .
FILTER NOT EXISTS {
    ?inmedium a/rdfs:subClassOf* s223:Medium-Electricity .
  }
}
GROUP BY $this
}
{
SELECT $this (COUNT (?cpout) AS ?outcount)
WHERE {
?cpout a/rdfs:subClassOf* s223:OutletConnectionPoint .
$this s223:hasConnectionPoint ?cpout .
?cpout s223:hasMedium ?outmedium .
FILTER NOT EXISTS {
    ?outmedium a/rdfs:subClassOf* s223:Medium-Electricity .
  }
}
GROUP BY $this
}
FILTER (?incount != ?outcount)
}
""" ] ],
        [ rdfs:comment "A heat exchanger shall have at least 4 connection points." ;
            sh:minCount 4 ;
            sh:path s223:hasConnectionPoint ],
        [ rdfs:comment "If the relation hasRole is present it must associate the HeatExchanger with a EnumerationKind-Role." ;
            sh:class s223:EnumerationKind-Role ;
            sh:path s223:hasRole ] .

s223:Light-Infrared a s223:Class,
        s223:Light-Infrared,
        sh:NodeShape ;
    rdfs:label "Light-Infrared" ;
    rdfs:comment "Light-Infrared" ;
    rdfs:subClassOf s223:EM-Light .

s223:Light-Ultraviolet a s223:Class,
        s223:Light-Ultraviolet,
        sh:NodeShape ;
    rdfs:label "Light-Ultraviolet" ;
    rdfs:comment "Light-Ultraviolet" ;
    rdfs:subClassOf s223:EM-Light .

s223:Light-Visible a s223:Class,
        s223:Light-Visible,
        sh:NodeShape ;
    rdfs:label "Light-Visible" ;
    rdfs:comment "Light-Visible" ;
    rdfs:subClassOf s223:EM-Light .

s223:Liquid-SubCooled a s223:Class,
        s223:Liquid-SubCooled,
        sh:NodeShape ;
    rdfs:label "Liquid-Sub cooled" ;
    rdfs:comment "Liquid-Sub cooled" ;
    rdfs:subClassOf s223:Phase-Liquid .

s223:Modulated-0-10V a s223:Class,
        s223:Modulated-0-10V,
        sh:NodeShape ;
    rdfs:label "Modulated 0-10V" ;
    rdfs:comment "Modulated 0-10V" ;
    rdfs:subClassOf s223:Signal-Modulated .

s223:Modulated-4-20mA a s223:Class,
        s223:Modulated-4-20mA,
        sh:NodeShape ;
    rdfs:label "Modulated 4-20mA" ;
    rdfs:comment "Modulated 4-20mA" ;
    rdfs:subClassOf s223:Signal-Modulated .

s223:Motion-False a s223:Class,
        s223:Motion-False,
        sh:NodeShape ;
    rdfs:label "Motion-False" ;
    rdfs:comment "Motion-False" ;
    rdfs:subClassOf s223:Occupancy-Motion .

s223:Motion-True a s223:Class,
        s223:Motion-True,
        sh:NodeShape ;
    rdfs:label "Motion-True" ;
    rdfs:comment "Motion-True" ;
    rdfs:subClassOf s223:Occupancy-Motion .

s223:Occupancy-Occupied a s223:Class,
        s223:Occupancy-Occupied,
        sh:NodeShape ;
    rdfs:label "Occupied" ;
    rdfs:comment "Occupied" ;
    rdfs:subClassOf s223:EnumerationKind-Occupancy .

s223:Occupancy-Unknown a s223:Class,
        s223:Occupancy-Unknown,
        sh:NodeShape ;
    rdfs:label "Unknown" ;
    rdfs:comment "Unknown" ;
    rdfs:subClassOf s223:EnumerationKind-Occupancy .

s223:Occupancy-Unoccupied a s223:Class,
        s223:Occupancy-Unoccupied,
        sh:NodeShape ;
    rdfs:label "Unoccupied" ;
    rdfs:comment "Unoccupied" ;
    rdfs:subClassOf s223:EnumerationKind-Occupancy .

s223:OnOff-Off a s223:Class,
        s223:OnOff-Off,
        sh:NodeShape ;
    rdfs:label "Off" ;
    rdfs:comment "Off" ;
    rdfs:subClassOf s223:EnumerationKind-OnOff .

s223:OnOff-On a s223:Class,
        s223:OnOff-On,
        sh:NodeShape ;
    rdfs:label "On" ;
    rdfs:comment "On" ;
    rdfs:subClassOf s223:EnumerationKind-OnOff .

s223:OnOff-Unknown a s223:Class,
        s223:OnOff-Unknown,
        sh:NodeShape ;
    rdfs:label "Unknown" ;
    rdfs:comment "Unknown" ;
    rdfs:subClassOf s223:EnumerationKind-OnOff .

s223:Particulate-PM1.0 a s223:Class,
        s223:Particulate-PM1.0,
        sh:NodeShape ;
    rdfs:label "Particulate-PM1.0" ;
    rdfs:comment "Particulate-PM1.0" ;
    rdfs:subClassOf s223:Substance-Particulate .

s223:Particulate-PM10.0 a s223:Class,
        s223:Particulate-PM10.0,
        sh:NodeShape ;
    rdfs:label "Particulate-PM10.0" ;
    rdfs:comment "Particulate-PM10.0" ;
    rdfs:subClassOf s223:Substance-Particulate .

s223:Particulate-PM2.5 a s223:Class,
        s223:Particulate-PM2.5,
        sh:NodeShape ;
    rdfs:label "Particulate-PM2.5" ;
    rdfs:comment "Particulate-PM2.5" ;
    rdfs:subClassOf s223:Substance-Particulate .

s223:Phase-Solid a s223:Class,
        s223:Phase-Solid,
        sh:NodeShape ;
    rdfs:label "Phase-Solid" ;
    rdfs:comment "Phase-Solid" ;
    rdfs:subClassOf s223:EnumerationKind-Phase .

s223:Phase-Vapor a s223:Class,
        s223:Phase-Vapor,
        sh:NodeShape ;
    rdfs:label "Phase-Vapor" ;
    rdfs:comment "Phase-Vapor" ;
    rdfs:subClassOf s223:EnumerationKind-Phase .

s223:Position-Closed a s223:Class,
        s223:Position-Closed,
        sh:NodeShape ;
    rdfs:label "Closed" ;
    rdfs:comment "Closed" ;
    rdfs:subClassOf s223:EnumerationKind-Position .

s223:Position-Open a s223:Class,
        s223:Position-Open,
        sh:NodeShape ;
    rdfs:label "Open" ;
    rdfs:comment "Open" ;
    rdfs:subClassOf s223:EnumerationKind-Position .

s223:Position-Unknown a s223:Class,
        s223:Position-Unknown,
        sh:NodeShape ;
    rdfs:label "Unknown" ;
    rdfs:comment "Unknown" ;
    rdfs:subClassOf s223:EnumerationKind-Position .

s223:Presence-False a s223:Class,
        s223:Presence-False,
        sh:NodeShape ;
    rdfs:label "Presence-False" ;
    rdfs:comment "Presence-False" ;
    rdfs:subClassOf s223:Occupancy-Presence .

s223:Presence-True a s223:Class,
        s223:Presence-True,
        sh:NodeShape ;
    rdfs:label "Presence-True" ;
    rdfs:comment "Presence-True" ;
    rdfs:subClassOf s223:Occupancy-Presence .

s223:Refrigerant-R-22 a s223:Class,
        s223:Refrigerant-R-22,
        sh:NodeShape ;
    rdfs:label "Refrigerant-R-22" ;
    rdfs:comment "Refrigerant-R-22" ;
    rdfs:subClassOf s223:Medium-Refrigerant .

s223:Refrigerant-R-410A a s223:Class,
        s223:Refrigerant-R-410A,
        sh:NodeShape ;
    rdfs:label "Refrigerant-R-410A" ;
    rdfs:comment "Refrigerant-R-410A" ;
    rdfs:subClassOf s223:Medium-Refrigerant .

s223:Role-Condenser a s223:Class,
        s223:Role-Condenser,
        sh:NodeShape ;
    rdfs:label "Role-Condenser" ;
    rdfs:comment "Role-Condenser" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Discharge a s223:Class,
        s223:Role-Discharge,
        sh:NodeShape ;
    rdfs:label "Role-Discharge" ;
    rdfs:comment "Role-Discharge" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Economizer a s223:Class,
        s223:Role-Economizer,
        sh:NodeShape ;
    rdfs:label "Role-Economizer" ;
    rdfs:comment "Role-Economizer" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Evaporator a s223:Class,
        s223:Role-Evaporator,
        sh:NodeShape ;
    rdfs:label "Role-Evaporator" ;
    rdfs:comment "Role-Evaporator" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Exhaust a s223:Class,
        s223:Role-Exhaust,
        sh:NodeShape ;
    rdfs:label "Role-Exhaust" ;
    rdfs:comment "Role-Exhaust" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Expansion a s223:Class,
        s223:Role-Expansion,
        sh:NodeShape ;
    rdfs:label "Role-Expansion" ;
    rdfs:comment "Role-Expansion" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Generator a s223:Class,
        s223:Role-Generator,
        sh:NodeShape ;
    rdfs:label "Role-Generator" ;
    rdfs:comment "Role-Generator" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-HeatRecovery a s223:Class,
        s223:Role-HeatRecovery,
        sh:NodeShape ;
    rdfs:label "Heat Recovery" ;
    rdfs:comment "Heat Recovery" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Load a s223:Class,
        s223:Role-Load,
        sh:NodeShape ;
    rdfs:label "Role-Load" ;
    rdfs:comment "Role-Load" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Primary a s223:Class,
        s223:Role-Primary,
        sh:NodeShape ;
    rdfs:label "Role-Primary" ;
    rdfs:comment "Role-Primary" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Recirculating a s223:Class,
        s223:Role-Recirculating,
        sh:NodeShape ;
    rdfs:label "Role-Recirculating" ;
    rdfs:comment "Role-Recirculating" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Relief a s223:Class,
        s223:Role-Relief,
        sh:NodeShape ;
    rdfs:label "Role-Relief" ;
    rdfs:comment "Role-Relief" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Return a s223:Class,
        s223:Role-Return,
        sh:NodeShape ;
    rdfs:label "Role-Return" ;
    rdfs:comment "Role-Return" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Role-Secondary a s223:Class,
        s223:Role-Secondary,
        sh:NodeShape ;
    rdfs:label "Role-Secondary" ;
    rdfs:comment "Role-Secondary" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:RunStatus-Off a s223:Class,
        s223:RunStatus-Off,
        sh:NodeShape ;
    rdfs:label "Off" ;
    rdfs:comment "Off" ;
    rdfs:subClassOf s223:EnumerationKind-RunStatus .

s223:RunStatus-On a s223:Class,
        s223:RunStatus-On,
        sh:NodeShape ;
    rdfs:label "On" ;
    rdfs:comment "On" ;
    rdfs:subClassOf s223:EnumerationKind-RunStatus .

s223:RunStatus-Unknown a s223:Class,
        s223:RunStatus-Unknown,
        sh:NodeShape ;
    rdfs:label "Unknown" ;
    rdfs:comment "Unknown" ;
    rdfs:subClassOf s223:EnumerationKind-RunStatus .

s223:Signal-EIA485 a s223:Class,
        s223:Signal-EIA485,
        sh:NodeShape ;
    rdfs:label "Signal EIA485" ;
    rdfs:comment "Signal EIA485" ;
    rdfs:subClassOf s223:Electricity-Signal .

s223:Signal-Ethernet a s223:Class,
        s223:Signal-Ethernet,
        sh:NodeShape ;
    rdfs:label "Signal Ethernet" ;
    rdfs:comment "Signal Ethernet" ;
    rdfs:subClassOf s223:Electricity-Signal .

s223:Signal-IEC14908 a s223:Class,
        s223:Signal-IEC14908,
        sh:NodeShape ;
    rdfs:label "Signal IEC14908" ;
    rdfs:comment "Signal IEC14908" ;
    rdfs:subClassOf s223:Electricity-Signal .

s223:Signal-USB a s223:Class,
        s223:Signal-USB,
        sh:NodeShape ;
    rdfs:label "Signal USB" ;
    rdfs:comment "Signal USB" ;
    rdfs:subClassOf s223:Electricity-Signal .

s223:Speed-High a s223:Class,
        s223:Speed-High,
        sh:NodeShape ;
    rdfs:label "High" ;
    rdfs:comment "High" ;
    rdfs:subClassOf s223:EnumerationKind-Speed .

s223:Speed-Low a s223:Class,
        s223:Speed-Low,
        sh:NodeShape ;
    rdfs:label "Low" ;
    rdfs:comment "Low" ;
    rdfs:subClassOf s223:EnumerationKind-Speed .

s223:Speed-Medium a s223:Class,
        s223:Speed-Medium,
        sh:NodeShape ;
    rdfs:label "Medium" ;
    rdfs:comment "Medium" ;
    rdfs:subClassOf s223:EnumerationKind-Speed .

s223:Speed-Off a s223:Class,
        s223:Speed-Off,
        sh:NodeShape ;
    rdfs:label "Off" ;
    rdfs:comment "Off" ;
    rdfs:subClassOf s223:EnumerationKind-Speed .

s223:Substance-CO a s223:Class,
        s223:Substance-CO,
        sh:NodeShape ;
    rdfs:label "Substance-CO" ;
    rdfs:comment "Substance-CO" ;
    rdfs:subClassOf s223:EnumerationKind-Substance .

s223:Substance-CO2 a s223:Class,
        s223:Substance-CO2,
        sh:NodeShape ;
    rdfs:label "Substance-CO2" ;
    rdfs:comment "Substance-CO2" ;
    rdfs:subClassOf s223:EnumerationKind-Substance .

s223:Substance-Soot a s223:Class,
        s223:Substance-Soot,
        sh:NodeShape ;
    rdfs:label "Substance-Soot" ;
    rdfs:comment "Substance-Soot" ;
    rdfs:subClassOf s223:EnumerationKind-Substance .

s223:System a s223:Class,
        sh:NodeShape ;
    rdfs:label "System" ;
    rdfs:comment "A System is a logical grouping (collection) of Equipment for some functional or system reason, such as a chilled water system, or HVAC system. A System does not participate in Connections." ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ a sh:PropertyShape ;
            rdfs:comment "A System can be associated with at least two instances of Equipment or System using the relation hasMember" ;
            sh:minCount 2 ;
            sh:or ( [ sh:class s223:Equipment ] [ sh:class s223:System ] ) ;
            sh:path s223:hasMember ;
            sh:severity sh:Warning ],
        [ rdfs:comment "If the relation hasRole is present, it must associate the System with an EnumerationKind-Role." ;
            sh:class s223:EnumerationKind-Role ;
            sh:path s223:hasRole ] .

s223:Water-ChilledWater a s223:Class,
        s223:Water-ChilledWater,
        sh:NodeShape ;
    rdfs:label "Water-Chilled water" ;
    rdfs:comment "Water-Chilled water" ;
    rdfs:subClassOf s223:Medium-Water .

s223:Water-HotWater a s223:Class,
        s223:Water-HotWater,
        sh:NodeShape ;
    rdfs:label "Water-Hot water" ;
    rdfs:comment "Water-Hot water" ;
    rdfs:subClassOf s223:Medium-Water .

s223:Water-Steam a s223:Class,
        s223:Water-Steam,
        sh:NodeShape ;
    rdfs:label "Steam" ;
    rdfs:comment "Steam" ;
    rdfs:subClassOf s223:Medium-Water .

s223:Weekday-Friday a s223:Class,
        s223:Weekday-Friday,
        sh:NodeShape ;
    rdfs:label "Friday" ;
    rdfs:comment "Friday" ;
    rdfs:subClassOf s223:DayOfWeek-Weekday .

s223:Weekday-Monday a s223:Class,
        s223:Weekday-Monday,
        sh:NodeShape ;
    rdfs:label "Monday" ;
    rdfs:comment "Monday" ;
    rdfs:subClassOf s223:DayOfWeek-Weekday .

s223:Weekday-Thursday a s223:Class,
        s223:Weekday-Thursday,
        sh:NodeShape ;
    rdfs:label "Thursday" ;
    rdfs:comment "Thursday" ;
    rdfs:subClassOf s223:DayOfWeek-Weekday .

s223:Weekday-Tuesday a s223:Class,
        s223:Weekday-Tuesday,
        sh:NodeShape ;
    rdfs:label "Tuesday" ;
    rdfs:comment "Tuesday" ;
    rdfs:subClassOf s223:DayOfWeek-Weekday .

s223:Weekday-Wednesday a s223:Class,
        s223:Weekday-Wednesday,
        sh:NodeShape ;
    rdfs:label "Wednesday" ;
    rdfs:comment "Wednesday" ;
    rdfs:subClassOf s223:DayOfWeek-Weekday .

s223:Weekend-Saturday a s223:Class,
        s223:Weekend-Saturday,
        sh:NodeShape ;
    rdfs:label "Saturday" ;
    rdfs:comment "Saturday" ;
    rdfs:subClassOf s223:DayOfWeek-Weekend .

s223:Weekend-Sunday a s223:Class,
        s223:Weekend-Sunday,
        sh:NodeShape ;
    rdfs:label "Sunday" ;
    rdfs:comment "Sunday" ;
    rdfs:subClassOf s223:DayOfWeek-Weekend .

s223:Zone a s223:Class,
        sh:NodeShape ;
    rdfs:label "Zone" ;
    rdfs:comment "A Zone is a logical grouping (collection) of domain spaces for some functional or system reason, to identify a domain of control, such as a Lighting Zone, or a heating zone" ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "A Zone must be associated with exactly one EnumerationKind-Domain using the relation hasDomain." ;
            sh:class s223:EnumerationKind-Domain ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path s223:hasDomain ],
        [ rdfs:comment "A Zone must be associated with at least one DomainSpace using the relation hasDomainSpace." ;
            sh:class s223:DomainSpace ;
            sh:minCount 1 ;
            sh:path s223:hasDomainSpace ],
        [ rdfs:comment "The associated Domain of a Zone and the Domain of the DomainSpaces it contains must be the same." ;
            sh:path s223:hasDomain ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "The associated Domain of a Zone and the Domain of the DomainSpaces it contains must be the same." ;
                    sh:message "Zone {$this} has a Domain of {?domain}, but it contains a DomainSpace {?ds} which has a Domain of {?dsdomain}. These should be the same." ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT DISTINCT $this ?domain ?ds ?dsdomain
WHERE {
$this a s223:Zone .
$this s223:hasDomain ?domain .
$this s223:contains ?ds .
?ds s223:hasDomain ?dsdomain .
FILTER (?domain != ?dsdomain)
}
""" ] ] ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Infer a hasDomain relation by checking any enclosed DomainSpaces to determine the domain." ;
            sh:object [ sh:path ( s223:hasDomainSpace s223:hasDomain ) ] ;
            sh:predicate s223:hasDomain ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer a hasDomain relation by checking any enclosing ZoneGroup to determine the domain." ;
            sh:object [ sh:path ( [ sh:inversePath s223:hasZone ] s223:hasDomain ) ] ;
            sh:predicate s223:hasDomain ;
            sh:subject sh:this ] .

s223:actuates a rdf:Property ;
    rdfs:label "actuates" ;
    rdfs:comment "The relation actuates binds an Actuator to the Equipment that it actuates. The Equipment will have the ActuatableProperty that commands the Actuator (see `s223:commandedByProperty`)." .

s223:connectsFrom a rdf:Property ;
    rdfs:label "connects from" ;
    rdfs:comment "The relation connectsFrom binds a Connectable thing to a Connection with an implied directionality. B connectsFrom A indicates a flow from A to B." .

s223:connectsTo a rdf:Property ;
    rdfs:label "connects to" ;
    rdfs:comment "The relation connectsTo binds a Connection to a Connectable thing to a Connection with an implied directionality. A connectsTo B indicates a flow from A to B." .

s223:hasAspect a rdf:Property ;
    rdfs:label "has aspect" ;
    rdfs:comment "hasAspect is used to establish the context of a Property. The value must be an instance of EnumerationKind. For example, if a Property has a Temperature value of 45.3, the hasAspect relation is used to state what that represents, such as a Temperature limit during working hours, etc. A Property can have any number of hasAspect relations, as needed to establish the context." .

s223:hasExternalReference a rdf:Property ;
    rdfs:label "has external reference" ;
    rdfs:comment "The relation hasExternalReference is used to relate a Property to an external telemetry source." .

s223:hasFrequency a rdf:Property ;
    rdfs:label "has frequency" ;
    rdfs:comment "The relation hasFrequency is used to identify the frequency of an AC electricity enumeration kind. " .

s223:hasInput a rdf:Property ;
    rdfs:label "has function input" ;
    rdfs:comment "The relation hasInput is used to relate a FunctionBlock (see `s223:FunctionBlock`) to a Property (see `s223:Property`) that is used as input." .

s223:hasMeasurementResolution a rdf:Property ;
    rdfs:label "has measurement resolution" ;
    rdfs:comment "The hasMeasurementResolution relation is used to link to a numerical property whose value indicates the smallest recognizable change in engineering units that the sensor can indicate. " .

s223:hasMember a rdf:Property ;
    rdfs:label "has member" ;
    rdfs:comment "The relation hasMember associates a System with its component Equipment and/or Systems." .

s223:hasNumberOfElectricalPhases a rdf:Property ;
    rdfs:label "has number of electrical phases" ;
    rdfs:comment "The relation hasNumberOfElectricalPhases is used to identify the number of electrical phases in an AC electricity enumeration kind. " .

s223:hasPhysicalLocation a rdf:Property ;
    rdfs:label "has Physical Location" ;
    rdfs:comment "The relation hasPhysicalLocation is used to indicate the PhysicalSpace (see `s223:PhysicalSpace`) where a piece of Equipment (see `s223:Equipment`) is located." .

s223:hasThermodynamicPhase a rdf:Property ;
    rdfs:label "has thermodynamic phase" ;
    rdfs:comment "The relation hasThermodynamicPhase is used to indicate the thermodynamic phase of the Medium inside a Connection." .

s223:ofMedium a rdf:Property ;
    rdfs:label "of medium" ;
    rdfs:comment "The relation ofMedium is used to associate a Property with a specific Medium." .

bldg:cold-deck-damper-position a s223:QuantifiableObservableProperty ;
    qudt:hasQuantityKind qudtqk:DimensionlessRatio ;
    qudt:hasUnit unit:PERCENT .

bldg:cold-deck-in-connection a s223:Connection ;
    s223:cnx bldg:cold-deck-in ;
    s223:connectsAt bldg:cold-deck-in ;
    s223:hasMedium s223:Medium-Air .

bldg:duct-before-cold-deck-damper a s223:Connection,
        s223:Duct ;
    s223:cnx bldg:cold-deck-damper-in ;
    s223:connectsAt bldg:cold-deck-damper-in ;
    s223:hasMedium s223:Medium-Air .

bldg:duct-before-hot-deck-damper a s223:Connection,
        s223:Duct ;
    s223:cnx bldg:hot-deck-damper-in ;
    s223:connectsAt bldg:hot-deck-damper-in ;
    s223:hasMedium s223:Medium-Air .

bldg:hot-deck-damper-position a s223:QuantifiableObservableProperty ;
    qudt:hasQuantityKind qudtqk:DimensionlessRatio ;
    qudt:hasUnit unit:PERCENT .

bldg:hot-deck-in-connection a s223:Connection ;
    s223:cnx bldg:hot-deck-in ;
    s223:connectsAt bldg:hot-deck-in ;
    s223:hasMedium s223:Medium-Air .

s223:AbstractSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Abstract sensor" ;
    s223:abstract true ;
    rdfs:comment "This is an abstract class that represents properties that are common to all sensor types." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "If the relation hasMeasurementResolution is present it must associate the AbstractSensor with a QuantifiableProperty." ;
            sh:class s223:QuantifiableProperty ;
            sh:path s223:hasMeasurementResolution ],
        [ rdfs:comment "An AbstractSensor must be associated with exactly one ObservableProperty using the relation observes." ;
            sh:class s223:ObservableProperty ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path s223:observes ] .

s223:Actuator a s223:Class,
        sh:NodeShape ;
    rdfs:label "Actuator" ;
    rdfs:comment "A piece of equipment, either electrically, pneumatically, or hydraulically operated, that makes a change in the physical world, such as the position of a valve or damper." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "If the relation actuates is present it must associate the Actuator with a Equipment." ;
            sh:class s223:Equipment ;
            sh:path s223:actuates ],
        [ rdfs:comment "An Actuator must be associated with at least one ActuatableProperty using the relation commandedByProperty." ;
            sh:class s223:ActuatableProperty ;
            sh:minCount 1 ;
            sh:path s223:commandedByProperty ] .

s223:Aspect-Effectiveness a s223:Aspect-Effectiveness,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Effectiveness" ;
    rdfs:comment "This class enumerates the possible states of effectiveness" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:DCNegativeVoltage-190.0V a s223:Class,
        s223:DCNegativeVoltage-190.0V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-190.0V" ;
    s223:hasVoltage s223:Voltage-190V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCNegativeVoltage-190.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCNegativeVoltage .

s223:DCNegativeVoltage-2.5V a s223:Class,
        s223:DCNegativeVoltage-2.5V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-2.5V" ;
    s223:hasVoltage s223:Voltage-2V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCNegativeVoltage-2.5V" ;
    rdfs:subClassOf s223:DCVoltage-DCNegativeVoltage .

s223:DCNegativeVoltage-3.0V a s223:Class,
        s223:DCNegativeVoltage-3.0V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-3.0V" ;
    s223:hasVoltage s223:Voltage-3V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCNegativeVoltage-3.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCNegativeVoltage .

s223:DCNegativeVoltage-380.0V a s223:Class,
        s223:DCNegativeVoltage-380.0V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-380.0V" ;
    s223:hasVoltage s223:Voltage-380V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCNegativeVoltage-380.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCNegativeVoltage .

s223:DCNegativeVoltage-48.0V a s223:Class,
        s223:DCNegativeVoltage-48.0V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-48.0V" ;
    s223:hasVoltage s223:Voltage-48V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCNegativeVoltage-48.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCNegativeVoltage .

s223:DCNegativeVoltage-5.0V a s223:Class,
        s223:DCNegativeVoltage-5.0V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-5.0V" ;
    s223:hasVoltage s223:Voltage-5V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCNegativeVoltage-5.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCNegativeVoltage .

s223:DCPositiveVoltage-190.0V a s223:Class,
        s223:DCPositiveVoltage-190.0V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-190.0V" ;
    s223:hasVoltage s223:Voltage-190V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCPositiveVoltage-190.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCPositiveVoltage .

s223:DCPositiveVoltage-2.5V a s223:Class,
        s223:DCPositiveVoltage-2.5V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-2.5V" ;
    s223:hasVoltage s223:Voltage-2V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCPositiveVoltage-2.5V" ;
    rdfs:subClassOf s223:DCVoltage-DCPositiveVoltage .

s223:DCPositiveVoltage-3.0V a s223:Class,
        s223:DCPositiveVoltage-3.0V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-3.0V" ;
    s223:hasVoltage s223:Voltage-3V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCPositiveVoltage-3.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCPositiveVoltage .

s223:DCPositiveVoltage-380.0V a s223:Class,
        s223:DCPositiveVoltage-380.0V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-380.0V" ;
    s223:hasVoltage s223:Voltage-380V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCPositiveVoltage-380.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCPositiveVoltage .

s223:DCPositiveVoltage-48.0V a s223:Class,
        s223:DCPositiveVoltage-48.0V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-48.0V" ;
    s223:hasVoltage s223:Voltage-48V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCPositiveVoltage-48.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCPositiveVoltage .

s223:DCPositiveVoltage-5.0V a s223:Class,
        s223:DCPositiveVoltage-5.0V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-5.0V" ;
    s223:hasVoltage s223:Voltage-5V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCPositiveVoltage-5.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCPositiveVoltage .

s223:DomainSpace a s223:Class,
        sh:NodeShape ;
    rdfs:label "Domain Space" ;
    rdfs:comment "A DomainSpace is a member (or component) of a Zone and is associated with a Domain such as Lighting, HVAC, PhysicalSecurity, etc. Physical spaces enclose Domain spaces." ;
    rdfs:subClassOf s223:Connectable ;
    sh:property [ rdfs:comment "A DomainSpace must be associated with exactly one EnumerationKind-Domain using the relation hasDomain." ;
            sh:class s223:EnumerationKind-Domain ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path s223:hasDomain ],
        [ rdfs:comment "A DomainSpace must be enclosed by a PhysicalSpace." ;
            sh:message "A DomainSpace must be enclosed by a PhysicalSpace." ;
            sh:minCount 1 ;
            sh:path [ sh:inversePath s223:encloses ] ;
            sh:severity sh:Info ] ;
    sh:rule [ a sh:TripleRule ;
            rdfs:comment "Infer a hasDomain relation by checking any enclosing Zone to determine the domain." ;
            sh:object [ sh:path ( [ sh:inversePath s223:hasDomainSpace ] s223:hasDomain ) ] ;
            sh:predicate s223:hasDomain ;
            sh:subject sh:this ] .

s223:EnumerableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Enumerable Property" ;
    rdfs:comment "An EnumerableProperty is a property with an enumerated (fixed) set of possible values." ;
    rdfs:subClassOf s223:Property ;
    sh:property [ rdfs:comment "An EnumerableProperty must be associated with exactly one EnumerationKind using the relation hasEnumerationKind." ;
            sh:class s223:EnumerationKind ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path s223:hasEnumerationKind ],
        [ rdfs:comment "Checks for valid enumeration value consistent with the stated EnumerationKind." ;
            sh:path s223:hasValue ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Checks for valid enumeration value consistent with the stated EnumerationKind." ;
                    sh:message "{$this} has an enumeration value of {?value} which is not a valid {?kind}." ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT $this ?value ?kind
WHERE {
$this s223:hasValue ?value .
$this s223:hasEnumerationKind ?kind .
FILTER (NOT EXISTS {?value a/rdfs:subClassOf* ?kind}) .
}
""" ] ] .

s223:ExternalReference a s223:Class,
        sh:NodeShape ;
    rdfs:label "ExternalReference" ;
    s223:abstract true ;
    rdfs:comment "ExternalReference is an abstract class that represents a thing that contains API or protocol parameter values necessary to associate a property with a value." ;
    rdfs:subClassOf s223:Concept .

s223:Fan a s223:Class,
        sh:NodeShape ;
    rdfs:label "Fan" ;
    rdfs:comment "A machine used to create flow within a gas such as air. " ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Fan shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Fan shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Junction a s223:Class,
        sh:NodeShape ;
    rdfs:label "Junction" ;
    rdfs:comment "A Junction is a modeling construct used when a branching point within a Connection (see `s223:Connection`) is of significance, such as specifying the observation location of a Sensor. When a Junction is used, what might have been modeled as a single, branched Connection is separated into three or more separate Connections, all tied together with the Junction and its associated ConnectionPoints." ;
    rdfs:subClassOf s223:Connectable ;
    sh:or ( [ sh:property [ rdfs:comment "A Junction shall have at least three ConnectionPoints including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point." ;
                        sh:minCount 3 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ],
                    [ rdfs:comment "A Junction shall have at least three ConnectionPoints including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point." ;
                        sh:minCount 3 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] [ sh:property [ rdfs:comment "A Junction shall have at least three ConnectionPoints including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point." ;
                        sh:minCount 3 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] ) ;
    sh:property [ rdfs:comment "A Junction must be associated with exactly one EnumerationKind-Medium using the relation hasMedium." ;
            sh:class s223:Substance-Medium ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path s223:hasMedium ],
        [ rdfs:comment "Ensure that the Medium identified by a ConnectionPoint via the s223:hasMedium relation is compatible with the Medium identified by the associated Junction." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the Medium identified by a ConnectionPoint via the s223:hasMedium relation is compatible with the Medium identified by the associated Junction." ;
                    sh:message "{$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}." ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m1 .
$this s223:hasMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER (NOT EXISTS {?m2 a/rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 a/rdfs:subClassOf* ?m2}) .
}
""" ] ],
        [ rdfs:comment "Ensure that the Medium identified by all the associated ConnectionPoints via the s223:hasMedium relation are compatible with one another." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the Medium identified by all the associated ConnectionPoints via the s223:hasMedium relation are compatible with one another." ;
                    sh:message "{?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}." ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m1 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp2 s223:hasMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER (NOT EXISTS {?m2 a/rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 a/rdfs:subClassOf* ?m2}) .
}
""" ] ] .

s223:Medium-NaturalGas a s223:Class,
        s223:Medium-NaturalGas,
        sh:NodeShape ;
    rdfs:label "Medium-NaturalGas" ;
    rdfs:comment "This class has enumerated instances of natural gas in various states." ;
    rdfs:subClassOf s223:Substance-Medium .

s223:Phase-Gas a s223:Class,
        s223:Phase-Gas,
        sh:NodeShape ;
    rdfs:label "Phase-Gas" ;
    rdfs:comment "This class has enumerated instances of gas in various thermodynamic states." ;
    rdfs:subClassOf s223:EnumerationKind-Phase .

s223:Phase-Liquid a s223:Class,
        s223:Phase-Liquid,
        sh:NodeShape ;
    rdfs:label "Phase-Liquid" ;
    rdfs:comment "This class has enumerated instances of liquid in various thermodynamic states." ;
    rdfs:subClassOf s223:EnumerationKind-Phase .

s223:QuantifiableActuatableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Quantifiable Actuatable Property" ;
    rdfs:comment "This class is for quantifiable properties of which numerical values are specified to be modifiable by a user or a machine outside of the model, like a setpoint." ;
    rdfs:subClassOf s223:ActuatableProperty,
        s223:QuantifiableProperty .

s223:Valve a s223:Class,
        sh:NodeShape ;
    rdfs:label "Valve" ;
    rdfs:comment "A device to regulate or stop the flow of fluid in a pipe or a duct by throttling." ;
    rdfs:subClassOf s223:Equipment ;
    sh:or ( [ sh:property [ rdfs:comment "A Valve shall have at least one inlet and one outlet or two bidirectional connection points." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ],
                    [ rdfs:comment "A Valve shall have at least one inlet and one outlet or two bidirectional connection points." ;
                        sh:minCount 1 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] [ sh:property [ rdfs:comment "A Valve shall have at least one inlet and one outlet or two bidirectional connection points." ;
                        sh:minCount 2 ;
                        sh:path s223:hasConnectionPoint ;
                        sh:qualifiedMinCount 2 ;
                        sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] ) .

s223:Voltage-0V a s223:Class,
        s223:Voltage-0V,
        sh:NodeShape ;
    rdfs:label "0V Voltage" ;
    s223:hasValue 0.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "0V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-10000V a s223:Class,
        s223:Voltage-10000V,
        sh:NodeShape ;
    rdfs:label "10000V Voltage" ;
    s223:hasValue 10000.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "10000V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-110V a s223:Class,
        s223:Voltage-110V,
        sh:NodeShape ;
    rdfs:label "110V Voltage" ;
    s223:hasValue 110.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "110V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-120V a s223:Class,
        s223:Voltage-120V,
        sh:NodeShape ;
    rdfs:label "120V Voltage" ;
    s223:hasValue 120.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "120V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-127V a s223:Class,
        s223:Voltage-127V,
        sh:NodeShape ;
    rdfs:label "127V Voltage" ;
    s223:hasValue 127.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "127V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-139V a s223:Class,
        s223:Voltage-139V,
        sh:NodeShape ;
    rdfs:label "139V Voltage" ;
    s223:hasValue 139.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "139V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-1730V a s223:Class,
        s223:Voltage-1730V,
        sh:NodeShape ;
    rdfs:label "1730V Voltage" ;
    s223:hasValue 1730.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "1730V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-1900V a s223:Class,
        s223:Voltage-1900V,
        sh:NodeShape ;
    rdfs:label "1900V Voltage" ;
    s223:hasValue 1900.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "1900V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-219V a s223:Class,
        s223:Voltage-219V,
        sh:NodeShape ;
    rdfs:label "219V Voltage" ;
    s223:hasValue 219.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "219V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-220V a s223:Class,
        s223:Voltage-220V,
        sh:NodeShape ;
    rdfs:label "220V Voltage" ;
    s223:hasValue 220.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "220V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-231V a s223:Class,
        s223:Voltage-231V,
        sh:NodeShape ;
    rdfs:label "231V Voltage" ;
    s223:hasValue 231.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "231V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-2400V a s223:Class,
        s223:Voltage-2400V,
        sh:NodeShape ;
    rdfs:label "2400V Voltage" ;
    s223:hasValue 2400.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "2400V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-277V a s223:Class,
        s223:Voltage-277V,
        sh:NodeShape ;
    rdfs:label "277V Voltage" ;
    s223:hasValue 277.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "277V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-3000V a s223:Class,
        s223:Voltage-3000V,
        sh:NodeShape ;
    rdfs:label "3000V Voltage" ;
    s223:hasValue 3000.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "3000V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-3300V a s223:Class,
        s223:Voltage-3300V,
        sh:NodeShape ;
    rdfs:label "3300V Voltage" ;
    s223:hasValue 3300.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "3300V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-3460V a s223:Class,
        s223:Voltage-3460V,
        sh:NodeShape ;
    rdfs:label "3460V Voltage" ;
    s223:hasValue 3460.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "3460V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-347V a s223:Class,
        s223:Voltage-347V,
        sh:NodeShape ;
    rdfs:label "347V Voltage" ;
    s223:hasValue 347.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "347V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-3810V a s223:Class,
        s223:Voltage-3810V,
        sh:NodeShape ;
    rdfs:label "3810V Voltage" ;
    s223:hasValue 3810.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "3810V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-400V a s223:Class,
        s223:Voltage-400V,
        sh:NodeShape ;
    rdfs:label "400V Voltage" ;
    s223:hasValue 400.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "400V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-415V a s223:Class,
        s223:Voltage-415V,
        sh:NodeShape ;
    rdfs:label "415V Voltage" ;
    s223:hasValue 415.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "415V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-4160V a s223:Class,
        s223:Voltage-4160V,
        sh:NodeShape ;
    rdfs:label "4160V Voltage" ;
    s223:hasValue 4160.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "4160V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-480V a s223:Class,
        s223:Voltage-480V,
        sh:NodeShape ;
    rdfs:label "480V Voltage" ;
    s223:hasValue 480.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "480V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-5770V a s223:Class,
        s223:Voltage-5770V,
        sh:NodeShape ;
    rdfs:label "5770V Voltage" ;
    s223:hasValue 5770.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "5770V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-6000V a s223:Class,
        s223:Voltage-6000V,
        sh:NodeShape ;
    rdfs:label "6000V Voltage" ;
    s223:hasValue 6000.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "6000V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-600V a s223:Class,
        s223:Voltage-600V,
        sh:NodeShape ;
    rdfs:label "600V Voltage" ;
    s223:hasValue 600.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "600V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-6600V a s223:Class,
        s223:Voltage-6600V,
        sh:NodeShape ;
    rdfs:label "6600V Voltage" ;
    s223:hasValue 6600.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "6600V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:commandedByProperty a rdf:Property ;
    rdfs:label "commanded by Property" ;
    rdfs:comment "The relation commandedByProperty binds an Actuator to the ActuatableProperty that it responds to. This Property will be owned by the equipment that it actuates (see `s223:actuates`)." .

s223:connectedThrough a rdf:Property ;
    rdfs:label "connected through" ;
    rdfs:comment "The relation connectedThrough associates a Connectable with a Connection." .

s223:encloses a rdf:Property ;
    rdfs:label "encloses" ;
    rdfs:comment "The relation encloses is used to indicate that a domain space (see: `s223:DomainSpace`) can be found inside a physical space (see `s223:PhysicalSpace`). " .

s223:hasElectricalPhase a rdf:Property ;
    rdfs:label "has electrical phase" ;
    rdfs:comment "The relation hasElectricalPhase is used to indicate the electrical phase identifier or the relevant electrical phases for a voltage difference for AC electricity inside a Connection." .

s223:hasOutput a rdf:Property ;
    rdfs:label "has function output" ;
    rdfs:comment "The relation hasOutput is used to relate a FunctionBlock (see `s223:FunctionBlock`) to a Property (see `s223:Property`) that is calculated by the FunctionBlock." .

rdfs:comment a rdf:Property ;
    rdfs:label "comment" ;
    rdfs:comment "Description of constraints for s223." ;
    rdfs:subPropertyOf rdfs:comment .

bldg:cold-deck-damper-command a s223:QuantifiableActuatableProperty ;
    s223:hasAspect s223:EnumerationKind-Position ;
    qudt:hasQuantityKind qudtqk:DimensionlessRatio ;
    qudt:hasUnit unit:PERCENT .

bldg:cold-deck-supply-air-flow a s223:QuantifiableObservableProperty ;
    s223:hasRole s223:Role-Cooling,
        s223:Role-Supply ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    qudt:hasUnit unit:FT3-PER-MIN .

bldg:duct-after-cold-deck-damper a s223:Connection,
        s223:Duct ;
    s223:cnx bldg:cold-deck-damper-out,
        bldg:junction-in-2 ;
    s223:connectsAt bldg:cold-deck-damper-out,
        bldg:junction-in-2 ;
    s223:hasMedium s223:Medium-Air .

bldg:duct-after-hot-deck-damper a s223:Connection,
        s223:Duct ;
    s223:cnx bldg:hot-deck-damper-out,
        bldg:junction-in-1 ;
    s223:connectsAt bldg:hot-deck-damper-out,
        bldg:junction-in-1 ;
    s223:hasMedium s223:Medium-Air .

bldg:hot-deck-damper-command a s223:QuantifiableActuatableProperty ;
    s223:hasAspect s223:EnumerationKind-Position ;
    qudt:hasQuantityKind qudtqk:DimensionlessRatio ;
    qudt:hasUnit unit:PERCENT .

bldg:hot-deck-supply-air-flow a s223:QuantifiableObservableProperty ;
    s223:hasRole s223:Role-Heating,
        s223:Role-Supply ;
    qudt:hasQuantityKind qudtqk:VolumeFlowRate ;
    qudt:hasUnit unit:FT3-PER-MIN .

bldg:out-connection a s223:Connection ;
    s223:cnx bldg:junction-out,
        bldg:out ;
    s223:connectsAt bldg:junction-out,
        bldg:out ;
    s223:hasMedium s223:Medium-Air .

s223:Aspect-DayOfWeek a s223:Aspect-DayOfWeek,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Day of Week" ;
    rdfs:comment "This class has enumerated instances of Monday, Tuesday, Wednesday, Thursday, Friday, Saturday and Sunday. The Weekend and Weekday EnumerationKinds define subsets of this EnumerationKind for Mon-Fri and Sat,Sun, respectively" ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:Coil a s223:Class,
        sh:NodeShape ;
    rdfs:label "Coil" ;
    rdfs:comment "A cooling or heating element made of pipe or tube that may or may not be finned and formed into helical or serpentine shape." ;
    rdfs:subClassOf s223:HeatExchanger ;
    sh:property [ rdfs:comment "A Coil shall have at least one inlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Coil shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:DCNegativeVoltage-12.0V a s223:Class,
        s223:DCNegativeVoltage-12.0V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-12.0V" ;
    s223:hasVoltage s223:Voltage-12V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCNegativeVoltage-12.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCNegativeVoltage .

s223:DCNegativeVoltage-24.0V a s223:Class,
        s223:DCNegativeVoltage-24.0V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-24.0V" ;
    s223:hasVoltage s223:Voltage-24V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCNegativeVoltage-24.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCNegativeVoltage .

s223:DCNegativeVoltage-6.0V a s223:Class,
        s223:DCNegativeVoltage-6.0V,
        sh:NodeShape ;
    rdfs:label "DCNegativeVoltage-6.0V" ;
    s223:hasVoltage s223:Voltage-6V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCNegativeVoltage-6.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCNegativeVoltage .

s223:DCPositiveVoltage-12.0V a s223:Class,
        s223:DCPositiveVoltage-12.0V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-12.0V" ;
    s223:hasVoltage s223:Voltage-12V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCPositiveVoltage-12.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCPositiveVoltage .

s223:DCPositiveVoltage-24.0V a s223:Class,
        s223:DCPositiveVoltage-24.0V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-24.0V" ;
    s223:hasVoltage s223:Voltage-24V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCPositiveVoltage-24.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCPositiveVoltage .

s223:DCPositiveVoltage-6.0V a s223:Class,
        s223:DCPositiveVoltage-6.0V,
        sh:NodeShape ;
    rdfs:label "DCPositiveVoltage-6.0V" ;
    s223:hasVoltage s223:Voltage-6V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCPositiveVoltage-6.0V" ;
    rdfs:subClassOf s223:DCVoltage-DCPositiveVoltage .

s223:Damper a s223:Class,
        sh:NodeShape ;
    rdfs:label "Damper" ;
    rdfs:comment "An element inserted into an air-distribution system or element of an air-distribution system permitting modification of the air resistance of the system and consequently changing the airflow rate or shutting off the airflow." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A Damper shall have at least one inlet using the medium Air.",
                "Does this need to allow bidirectional connection points?" ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A Damper shall have at least one outlet using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:DayOfWeek-Weekend a s223:Class,
        s223:DayOfWeek-Weekend,
        sh:NodeShape ;
    rdfs:label "Day of week-Weekend",
        "Weekend" ;
    rdfs:comment "This class defines the EnumerationKind values of Saturday and Sunday" ;
    rdfs:subClassOf s223:Aspect-DayOfWeek .

s223:EnumeratedObservableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Enumerated observable property" ;
    rdfs:comment "An EnumeratedObservableProperty is a property with an enumerated (fixed) set of possible values that cannot be changed (can only be observed)." ;
    rdfs:subClassOf s223:EnumerableProperty,
        s223:ObservableProperty .

s223:FunctionBlock a s223:Class,
        sh:NodeShape ;
    rdfs:label "Function block" ;
    rdfs:comment "A FunctionBlock is used to model transfer and/or transformation of information (i.e. Property). It has relations to input Properties and output Properties. The actual algorithms that perform the transformations are described in CDL and are out of scope of the 223 standard." ;
    rdfs:subClassOf s223:Concept ;
    sh:or ( [ sh:property [ rdfs:comment "A Function block must be associated with at least one Property using the relation hasInput." ;
                        sh:class s223:Property ;
                        sh:minCount 1 ;
                        sh:path s223:hasInput ] ] [ sh:property [ rdfs:comment "A Function block must be associated with at least one Property using the relation hasOutput." ;
                        sh:class s223:Property ;
                        sh:minCount 1 ;
                        sh:path s223:hasOutput ] ] ) .

s223:LightSensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Light sensor" ;
    rdfs:comment "A LightSensor is a specialization of a Sensor that observes a QuantifiableObservableProperty that represents a luminance measurement." ;
    rdfs:subClassOf s223:Sensor .

s223:LineNeutralVoltage-208V a s223:Class,
        s223:LineNeutralVoltage-208V,
        sh:NodeShape ;
    rdfs:label "208V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-208V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "208V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-24V a s223:Class,
        s223:LineNeutralVoltage-24V,
        sh:NodeShape ;
    rdfs:label "24V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-24V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "24V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:Medium-Oil a s223:Class,
        s223:Medium-Oil,
        sh:NodeShape ;
    rdfs:label "Medium-Oil" ;
    rdfs:comment "This class has enumerated instances of oil." ;
    rdfs:subClassOf s223:Substance-Medium .

s223:ObservableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Observable Property" ;
    rdfs:comment "This class describes non-numeric properties of which real-time value cannot be modified by a user or a machine outside of the model. Sensor readings are typically observable properties as their values naturally fluctuate, but are not meant to be modified by a user." ;
    rdfs:subClassOf s223:Property .

s223:OccupancySensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Occupancy sensor" ;
    rdfs:comment "An OccupancySensor is a subclass of a Sensor that observes a Property that represents measurement of occupancy in a space." ;
    rdfs:subClassOf s223:Sensor .

s223:PhysicalSpace a s223:Class,
        sh:NodeShape ;
    rdfs:label "Physical Space" ;
    rdfs:comment "A PhysicalSpace is an architectural concept representing a room, a collection of rooms such as a floor, a part of a room, or any physical space that might not even be thought of as a room, such as a patio space or a roof." ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "If the relation contains is present it must associate the PhysicalSpace with a PhysicalSpace." ;
            sh:class s223:PhysicalSpace ;
            sh:path s223:contains ],
        [ rdfs:comment "If the relation encloses is present it must associate the PhysicalSpace with a DomainSpace." ;
            sh:class s223:DomainSpace ;
            sh:path s223:encloses ] .

s223:Role-Controller a s223:Class,
        s223:Role-Controller,
        sh:NodeShape ;
    rdfs:label "Role-Controller" ;
    rdfs:comment "Role-Controller" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Signal-Modulated a s223:Class,
        s223:Signal-Modulated,
        sh:NodeShape ;
    rdfs:label "Signal-Modulated" ;
    rdfs:comment "This class has enumerated instances of electric signals at various voltage ranges." ;
    rdfs:subClassOf s223:Electricity-Signal .

s223:Voltage-208V a s223:Class,
        s223:Voltage-208V,
        sh:NodeShape ;
    rdfs:label "208V Voltage" ;
    s223:hasValue 208.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "208V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-240V a s223:Class,
        s223:Voltage-240V,
        sh:NodeShape ;
    rdfs:label "240V Voltage" ;
    s223:hasValue 240.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "240V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-2V a s223:Class,
        s223:Voltage-2V,
        sh:NodeShape ;
    rdfs:label "2V Voltage" ;
    s223:hasValue 2.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "2V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-3V a s223:Class,
        s223:Voltage-3V,
        sh:NodeShape ;
    rdfs:label "3V Voltage" ;
    s223:hasValue 3.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "3V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Water-GlycolSolution a s223:Class,
        s223:Water-GlycolSolution,
        sh:NodeShape ;
    rdfs:label "Water-GlycolSolution" ;
    s223:hasConstituent [ a s223:QuantifiableProperty ;
            rdfs:label "Unspecified" ;
            s223:ofSubstance s223:Medium-Glycol ;
            qudt:hasQuantityKind qudtqk:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ],
        [ a s223:QuantifiableProperty ;
            rdfs:label "Unspecified" ;
            s223:ofSubstance s223:Medium-Water ;
            qudt:hasQuantityKind qudtqk:VolumeFraction ;
            qudt:hasUnit unit:PERCENT ] ;
    rdfs:comment "This class has enumerated instances of water-glycol solutions in various concentrations." ;
    rdfs:subClassOf s223:Medium-Water ;
    sh:property [ rdfs:comment "One of the constituents of a Water-GlycolSolution must be Medium-Water." ;
            sh:path s223:hasConstituent ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:QuantifiableProperty ;
                    sh:node [ sh:property [ rdfs:comment "One of the constituents of a Water-GlycolSolution must be Medium-Water." ;
                                    sh:hasValue s223:Medium-Water ;
                                    sh:path s223:ofSubstance ],
                                [ rdfs:comment "The quantity kind of the constituent must be VolumeFraction." ;
                                    sh:hasValue qudtqk:VolumeFraction ;
                                    sh:path qudt:hasQuantityKind ] ] ] ],
        [ rdfs:comment "There must be at least two QuantifiableProperties that characterize the constituents of a Water-GlycolSolution." ;
            sh:class s223:QuantifiableProperty ;
            sh:minCount 2 ;
            sh:path s223:hasConstituent ],
        [ rdfs:comment "One of the constituents of a Water-GlycolSolution must be Medium-Glycol." ;
            sh:path s223:hasConstituent ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:QuantifiableProperty ;
                    sh:node [ sh:property [ rdfs:comment "One of the constituents of a Water-GlycolSolution must be Medium-Glycol." ;
                                    sh:hasValue s223:Medium-Glycol ;
                                    sh:path s223:ofSubstance ],
                                [ rdfs:comment "The quantity kind of the constituent must be VolumeFraction." ;
                                    sh:hasValue qudtqk:VolumeFraction ;
                                    sh:path qudt:hasQuantityKind ] ] ] ] .

s223:connected a s223:SymmetricProperty,
        rdf:Property ;
    rdfs:label "connected" ;
    rdfs:comment "The relation connected indicates that two connectable things are connected without regard to any directionality of a process flow.  " .

s223:executes a rdf:Property ;
    rdfs:label "executes" ;
    rdfs:comment "The relation executes is used to specify that a Controller (see `s223:Controller`) is responsible for the execution of a FunctionBlock (see `s223:FunctionBlock`). " .

s223:hasDomainSpace a rdf:Property ;
    rdfs:label "has domain space" ;
    rdfs:comment "The relation hasDomainSpace is used to associate a Zone with the DomainSpace(s) that make up that Zone." .

s223:hasEnumerationKind a rdf:Property ;
    rdfs:label "has enumeration kind" ;
    rdfs:comment "The relation hasEnumerationKind associates an EnumerableProperty with a class of enumeration values. This is used to, for example, identify what kind of substance is transported along a Connection or which day of the week a setpoint is active." .

s223:hasObservationLocationLow a rdf:Property ;
    rdfs:label "has observation location low" ;
    rdfs:comment "The relation hasObservationLocationLow associates a differential sensor to one of the topological locations where a differential property is observed (see `s223:observes`)." ;
    rdfs:subPropertyOf s223:hasObservationLocation .

s223:hasProperty a rdf:Property ;
    rdfs:label "has Property" ;
    rdfs:comment "The relation hasProperty associates any 223 Concept with a Property." .

s223:hasValue a rdf:Property ;
    rdfs:label "hasValue" ;
    rdfs:comment "hasValue is used to contain a fixed value that is part of a 223 model, rather than a computed, measured, or externally derived variable." .

s223:hasZone a rdf:Property ;
    rdfs:label "has zone" ;
    rdfs:comment "The relation hasZone is used to associate a ZoneGroup with the Zones that make up that ZoneGroup." .

s223:isConnectionPointOf a rdf:Property ;
    rdfs:label "is connection point of" ;
    s223:inverseOf s223:hasConnectionPoint ;
    rdfs:comment "The relation isConnectionPointOf is part of a pair of relations that bind a ConnectionPoint to a Connectable thing. It is the inverse of the relation hasConnectionPoint (see `s223:hasConnectionPoint`)." .

s223:ActuatableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Actuatable Property" ;
    rdfs:comment "This class describes non-numeric properties of which real-time value can be modified by a user or a machine outside of the model." ;
    rdfs:subClassOf s223:Property .

s223:DC-12V a s223:Class,
        s223:DC-12V,
        s223:Electricity-DC,
        sh:NodeShape ;
    rdfs:label "12V" ;
    s223:hasVoltage s223:Voltage-12V ;
    rdfs:comment "This class has enumerated instances of all polarities of 12 volt electricity." ;
    rdfs:subClassOf s223:Electricity-DC .

s223:DC-24V a s223:Class,
        s223:DC-24V,
        s223:Electricity-DC,
        sh:NodeShape ;
    rdfs:label "24V" ;
    s223:hasVoltage s223:Voltage-24V ;
    rdfs:comment "This class has enumerated instances of all polarities of 24 volt electricity." ;
    rdfs:subClassOf s223:Electricity-DC .

s223:DC-380V a s223:Class,
        s223:DC-380V,
        s223:Electricity-DC,
        sh:NodeShape ;
    rdfs:label "380V" ;
    s223:hasVoltage s223:Voltage-380V ;
    rdfs:comment "This class has enumerated instances of all polarities of 380 volt electricity." ;
    rdfs:subClassOf s223:Electricity-DC .

s223:DC-48V a s223:Class,
        s223:DC-48V,
        s223:Electricity-DC,
        sh:NodeShape ;
    rdfs:label "48V" ;
    s223:hasVoltage s223:Voltage-48V ;
    rdfs:comment "This class has enumerated instances of all polarities of 48 volt electricity." ;
    rdfs:subClassOf s223:Electricity-DC .

s223:DC-5V a s223:Class,
        s223:DC-5V,
        s223:Electricity-DC,
        sh:NodeShape ;
    rdfs:label "5V" ;
    s223:hasVoltage s223:Voltage-5V ;
    rdfs:comment "This class has enumerated instances of all polarities of 5 volt electricity." ;
    rdfs:subClassOf s223:Electricity-DC .

s223:DC-6V a s223:Class,
        s223:DC-6V,
        s223:Electricity-DC,
        sh:NodeShape ;
    rdfs:label "6V" ;
    s223:hasVoltage s223:Voltage-6V ;
    rdfs:comment "This class has enumerated instances of all polarities of 6 volt electricity." ;
    rdfs:subClassOf s223:Electricity-DC .

s223:Duct a s223:Class,
        sh:NodeShape ;
    rdfs:label "Duct" ;
    rdfs:comment "A Duct is a subclass of Connection, that represents a conduit through which air is conveyed." ;
    rdfs:subClassOf s223:Connection .

s223:EnumerationKind-Binary a s223:Class,
        s223:EnumerationKind-Binary,
        sh:NodeShape ;
    rdfs:label "EnumerationKind Binary" ;
    rdfs:comment "This class has enumerated instances of True, False and Unknown used to describe the possible values of a binary property" ;
    rdfs:subClassOf s223:EnumerationKind .

s223:EnumerationKind-Direction a s223:Class,
        s223:EnumerationKind-Direction,
        sh:NodeShape ;
    rdfs:label "Direction" ;
    rdfs:comment "This class has enumerated instances of Bidirectional, Inlet and Outlet used to qualify ConnectionPoints." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:EnumerationKind-OnOff a s223:Class,
        s223:EnumerationKind-OnOff,
        sh:NodeShape ;
    rdfs:label "OnOff enumeration" ;
    rdfs:comment "This class has enumerated instances of states of either on or off." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:EnumerationKind-RunStatus a s223:Class,
        s223:EnumerationKind-RunStatus,
        sh:NodeShape ;
    rdfs:label "Run status" ;
    rdfs:comment "This class is a more general form of EnumerationKind-OnOff, allowing for additional status values beyond on or off." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:LineNeutralVoltage-110V a s223:Class,
        s223:LineNeutralVoltage-110V,
        sh:NodeShape ;
    rdfs:label "110V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-110V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "110V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-127V a s223:Class,
        s223:LineNeutralVoltage-127V,
        sh:NodeShape ;
    rdfs:label "127V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-127V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "127V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-139V a s223:Class,
        s223:LineNeutralVoltage-139V,
        sh:NodeShape ;
    rdfs:label "139V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-139V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "139V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-1730V a s223:Class,
        s223:LineNeutralVoltage-1730V,
        sh:NodeShape ;
    rdfs:label "1730V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-1730V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "1730V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-1900V a s223:Class,
        s223:LineNeutralVoltage-1900V,
        sh:NodeShape ;
    rdfs:label "1900V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-1900V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "1900V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-219V a s223:Class,
        s223:LineNeutralVoltage-219V,
        sh:NodeShape ;
    rdfs:label "219V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-219V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "219V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-231V a s223:Class,
        s223:LineNeutralVoltage-231V,
        sh:NodeShape ;
    rdfs:label "231V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-231V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "231V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-2400V a s223:Class,
        s223:LineNeutralVoltage-2400V,
        sh:NodeShape ;
    rdfs:label "2400V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-2400V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "2400V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-240V a s223:Class,
        s223:LineNeutralVoltage-240V,
        sh:NodeShape ;
    rdfs:label "240V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-240V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "240V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-277V a s223:Class,
        s223:LineNeutralVoltage-277V,
        sh:NodeShape ;
    rdfs:label "277V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-277V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "277V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-3460V a s223:Class,
        s223:LineNeutralVoltage-3460V,
        sh:NodeShape ;
    rdfs:label "3460V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-3460V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "3460V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-347V a s223:Class,
        s223:LineNeutralVoltage-347V,
        sh:NodeShape ;
    rdfs:label "347V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-347V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "347V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-3810V a s223:Class,
        s223:LineNeutralVoltage-3810V,
        sh:NodeShape ;
    rdfs:label "3810V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-3810V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "3810V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:LineNeutralVoltage-5770V a s223:Class,
        s223:LineNeutralVoltage-5770V,
        sh:NodeShape ;
    rdfs:label "5770V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-5770V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "5770V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:Medium-EM a s223:Class,
        s223:Medium-EM,
        sh:NodeShape ;
    rdfs:label "Electromagnetic Wave" ;
    rdfs:comment "This class has enumerated instances of electromagnetic energy at any frequency range." ;
    rdfs:subClassOf s223:Substance-Medium .

s223:Occupancy-Motion a s223:Class,
        s223:Occupancy-Motion,
        sh:NodeShape ;
    rdfs:label "Occupancy Motion" ;
    rdfs:comment "This class has enumerated instances indicating whether motion is detected or not." ;
    rdfs:subClassOf s223:EnumerationKind-Occupancy .

s223:Occupancy-Presence a s223:Class,
        s223:Occupancy-Presence,
        sh:NodeShape ;
    rdfs:label "Occupancy Presence" ;
    rdfs:comment "This class has enumerated instances indicating whether physical presence is detected or not." ;
    rdfs:subClassOf s223:EnumerationKind-Occupancy .

s223:TerminalUnit a s223:Class,
        sh:NodeShape ;
    rdfs:label "Terminal Unit" ;
    rdfs:comment "An air terminal that modulates the volume of air delivered to a space." ;
    rdfs:subClassOf s223:Equipment ;
    sh:property [ rdfs:comment "A TerminalUnit shall have at least one inlet ConnectionPoint using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ],
        [ rdfs:comment "A TerminalUnit shall have at least one outlet ConnectionPoint using the medium Air." ;
            sh:minCount 1 ;
            sh:path s223:hasConnectionPoint ;
            sh:qualifiedMinCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ;
                    sh:node [ sh:property [ sh:class s223:Medium-Air ;
                                    sh:path s223:hasMedium ] ] ] ] .

s223:Voltage-12V a s223:Class,
        s223:Voltage-12V,
        sh:NodeShape ;
    rdfs:label "12V Voltage" ;
    s223:hasValue 12.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "12V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-190V a s223:Class,
        s223:Voltage-190V,
        sh:NodeShape ;
    rdfs:label "190V Voltage" ;
    s223:hasValue 190.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "190V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-48V a s223:Class,
        s223:Voltage-48V,
        sh:NodeShape ;
    rdfs:label "48V Voltage" ;
    s223:hasValue 48.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "48V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-5V a s223:Class,
        s223:Voltage-5V,
        sh:NodeShape ;
    rdfs:label "5V Voltage" ;
    s223:hasValue 5.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "5V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-6V a s223:Class,
        s223:Voltage-6V,
        sh:NodeShape ;
    rdfs:label "6V Voltage" ;
    s223:hasValue 6.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "6V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:connectedFrom a rdf:Property ;
    rdfs:label "connected from" ;
    s223:inverseOf s223:connectedTo ;
    rdfs:comment "The relation connectedFrom means that connectable things are connected with a specific flow direction. B is connectedFrom A, means a directionality beginning at A and ending at B.  The inverse direction is indicated by connectedTo (see `s223:connectedTo`)." ;
    rdfs:domain s223:Equipment .

s223:connectsAt a rdf:Property ;
    rdfs:label "connects at" ;
    s223:inverseOf s223:connectsThrough ;
    rdfs:comment "The connectsAt relation binds a Connection to a specific ConnectionPoint. See Figure x.y." .

s223:hasObservationLocationHigh a rdf:Property ;
    rdfs:label "has observation location high" ;
    rdfs:comment "The relation hasObservationLocationHigh associates a differential sensor to one of the topological locations where a differential property is observed (see `s223:observes`)." ;
    rdfs:subPropertyOf s223:hasObservationLocation .

bldg:cold-deck-damper-in a s223:InletConnectionPoint ;
    s223:cnx bldg:cold-deck-damper,
        bldg:duct-before-cold-deck-damper ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf bldg:cold-deck-damper ;
    s223:mapsTo bldg:cold-deck-in .

bldg:cold-deck-damper-out a s223:OutletConnectionPoint ;
    s223:cnx bldg:cold-deck-damper,
        bldg:duct-after-cold-deck-damper ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf bldg:cold-deck-damper .

bldg:hot-deck-damper-in a s223:InletConnectionPoint ;
    s223:cnx bldg:duct-before-hot-deck-damper,
        bldg:hot-deck-damper ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf bldg:hot-deck-damper ;
    s223:mapsTo bldg:hot-deck-in .

bldg:hot-deck-damper-out a s223:OutletConnectionPoint ;
    s223:cnx bldg:duct-after-hot-deck-damper,
        bldg:hot-deck-damper ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf bldg:hot-deck-damper .

bldg:junction-in-1 a s223:InletConnectionPoint ;
    s223:cnx bldg:duct-after-hot-deck-damper,
        bldg:junction ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf bldg:junction .

bldg:junction-in-2 a s223:InletConnectionPoint ;
    s223:cnx bldg:duct-after-cold-deck-damper,
        bldg:junction ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf bldg:junction .

bldg:junction-out a s223:OutletConnectionPoint ;
    s223:cnx bldg:junction,
        bldg:out-connection ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf bldg:junction ;
    s223:mapsTo bldg:out .

s223:EnumerationKind-Speed a s223:Class,
        s223:EnumerationKind-Speed,
        sh:NodeShape ;
    rdfs:label "Speed" ;
    rdfs:comment "This class has enumerated instances of speed settings of High, Medium, Low (plus Off)." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:LineLineVoltage-10000V a s223:Class,
        s223:LineLineVoltage-10000V,
        sh:NodeShape ;
    rdfs:label "10000V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-10000V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "10000V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-190V a s223:Class,
        s223:LineLineVoltage-190V,
        sh:NodeShape ;
    rdfs:label "190V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-190V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "190V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-208V a s223:Class,
        s223:LineLineVoltage-208V,
        sh:NodeShape ;
    rdfs:label "208V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-208V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "208V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-220V a s223:Class,
        s223:LineLineVoltage-220V,
        sh:NodeShape ;
    rdfs:label "220V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-220V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "220V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-3000V a s223:Class,
        s223:LineLineVoltage-3000V,
        sh:NodeShape ;
    rdfs:label "3000V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-3000V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "3000V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-3300V a s223:Class,
        s223:LineLineVoltage-3300V,
        sh:NodeShape ;
    rdfs:label "3300V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-3300V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "3300V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-380V a s223:Class,
        s223:LineLineVoltage-380V,
        sh:NodeShape ;
    rdfs:label "380V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-380V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "380V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-400V a s223:Class,
        s223:LineLineVoltage-400V,
        sh:NodeShape ;
    rdfs:label "400V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-400V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "400V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-415V a s223:Class,
        s223:LineLineVoltage-415V,
        sh:NodeShape ;
    rdfs:label "415V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-415V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "415V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-4160V a s223:Class,
        s223:LineLineVoltage-4160V,
        sh:NodeShape ;
    rdfs:label "4160V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-4160V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "4160V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-480V a s223:Class,
        s223:LineLineVoltage-480V,
        sh:NodeShape ;
    rdfs:label "480V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-480V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "480V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-6000V a s223:Class,
        s223:LineLineVoltage-6000V,
        sh:NodeShape ;
    rdfs:label "6000V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-6000V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "6000V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-600V a s223:Class,
        s223:LineLineVoltage-600V,
        sh:NodeShape ;
    rdfs:label "600V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-600V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "600V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:LineLineVoltage-6600V a s223:Class,
        s223:LineLineVoltage-6600V,
        sh:NodeShape ;
    rdfs:label "6600V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-6600V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "6600V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:Medium-Glycol a s223:Class,
        s223:Medium-Glycol,
        sh:NodeShape ;
    rdfs:label "Medium-Glycol" ;
    rdfs:comment "Medium-Glycol" ;
    rdfs:subClassOf s223:Substance-Medium .

s223:Medium-Refrigerant a s223:Class,
        s223:Medium-Refrigerant,
        sh:NodeShape ;
    rdfs:label "Medium-Refrigerant" ;
    rdfs:comment "This class has enumerated instances of commonly used refrigerants." ;
    rdfs:subClassOf s223:Substance-Medium .

s223:Numerical-DCVoltage a s223:Class,
        s223:Numerical-DCVoltage,
        sh:NodeShape ;
    rdfs:label "Numerical-DCVoltage" ;
    s223:hasVoltage s223:Numerical-Voltage ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "This class has enumerated instances of common positive and negative voltages, plus zero volts." ;
    rdfs:subClassOf s223:EnumerationKind-Numerical ;
    sh:property [ rdfs:comment "A DC-Voltage must have a voltage" ;
            sh:class s223:Numerical-Voltage ;
            sh:minCount 1 ;
            sh:path s223:hasVoltage ] .

s223:Numerical-Frequency a s223:Class,
        s223:Numerical-Frequency,
        sh:NodeShape ;
    rdfs:label "Dimensioned Frequency" ;
    qudt:hasQuantityKind qudtqk:Frequency ;
    qudt:hasUnit unit:HZ ;
    rdfs:comment "This class has enumerated instances of common electrical frequencies." ;
    rdfs:subClassOf s223:EnumerationKind-Numerical ;
    sh:property [ rdfs:comment "A Numerical-Frequency must have a Quantity Kind of Frequency" ;
            sh:hasValue qudtqk:Frequency ;
            sh:path qudt:hasQuantityKind ],
        [ rdfs:comment "A Numerical-Frequency must have a unit of Hertz" ;
            sh:hasValue unit:HZ ;
            sh:path qudt:hasUnit ] .

s223:Numerical-NumberOfElectricalPhases a s223:Class,
        s223:Numerical-NumberOfElectricalPhases,
        sh:NodeShape ;
    rdfs:label "Dimensionless Number of Electrical Phases" ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    qudt:hasUnit unit:NUM ;
    rdfs:comment "This class has enumerated instances of number of electrical phases." ;
    rdfs:subClassOf s223:EnumerationKind-Numerical .

s223:Role-Supply a s223:Class,
        s223:Role-Supply,
        sh:NodeShape ;
    rdfs:label "Role-Supply" ;
    rdfs:comment "Role-Supply" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:Substance-Particulate a s223:Class,
        s223:Substance-Particulate,
        sh:NodeShape ;
    rdfs:label "Particulate" ;
    rdfs:comment "This class has enumerated instances of particulates in various size ranges." ;
    rdfs:subClassOf s223:EnumerationKind-Substance .

s223:Voltage-24V a s223:Class,
        s223:Voltage-24V,
        sh:NodeShape ;
    rdfs:label "24V Voltage" ;
    s223:hasValue 24.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "24V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:Voltage-380V a s223:Class,
        s223:Voltage-380V,
        sh:NodeShape ;
    rdfs:label "380V Voltage" ;
    s223:hasValue 380.0 ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "380V Voltage" ;
    rdfs:subClassOf s223:Numerical-Voltage,
        s223:QuantifiableProperty .

s223:connectedTo a rdf:Property ;
    rdfs:label "connected to" ;
    s223:inverseOf s223:connectedFrom ;
    rdfs:comment "The relation connectedTo indicates that connectable things are connected with a specific flow direction. A is connectedTo B, means a directionality beginning at A and ending at B.  The inverse direction is indicated by connectedFrom (see `s223:connectedFrom`)." ;
    rdfs:domain s223:Equipment .

s223:connectsThrough a rdf:Property ;
    rdfs:label "connects through" ;
    s223:inverseOf s223:connectsAt ;
    rdfs:comment "The relation connectedThrough binds a Connectable thing to a Connection without regard to the direction of flow. It is used to discover what connection links two connectable things." .

s223:hasConstituent a rdf:Property ;
    rdfs:label "has constituent" ;
    rdfs:comment "The relation hasConstituent is used to indicate what substances constitute a material. The possible values are defined in EnumerationKind-Substance (see `s223:EnumerationKind-Substance`)." .

s223:hasVoltage a rdf:Property ;
    rdfs:label "hasVoltage" ;
    rdfs:comment "The relation hasVoltage is used to identify the voltage of an electricity enumeration kind. " .

s223:ofSubstance a rdf:Property ;
    rdfs:label "of substance" ;
    rdfs:comment "The relation ofSubstance is used to associate a Property with a specific Substance." .

bldg:out a s223:OutletConnectionPoint ;
    s223:cnx bldg:dual-duct-terminal-unit-with-inlet-sensors,
        bldg:out-connection ;
    s223:hasMedium s223:Medium-Air ;
    s223:isConnectionPointOf bldg:dual-duct-terminal-unit-with-inlet-sensors .

s223:BidirectionalConnectionPoint a s223:Class,
        sh:NodeShape ;
    rdfs:label "Bidirectional Connection Point" ;
    rdfs:comment "A BidirectionalConnectionPoint is a predefined subclass of ConnectionPoint. Using a BidirectionalConnectionPoint implies that the flow direction is not fixed in one direction. It depends on the status of some other part of the system, such as a valve position, that is expected to change during operation (see `s223:Direction-Bidirectional`) or to model energy transfer occurring without specific flow direction." ;
    rdfs:subClassOf s223:ConnectionPoint .

s223:DayOfWeek-Weekday a s223:Class,
        s223:DayOfWeek-Weekday,
        sh:NodeShape ;
    rdfs:label "Day of week-Weekday",
        "Weekday" ;
    rdfs:comment "This class defines the EnumerationKind values of Monday, Tuesday, Wednesday, Thursday, and Friday" ;
    rdfs:subClassOf s223:Aspect-DayOfWeek .

s223:Electricity-Signal a s223:Class,
        s223:Electricity-Signal,
        sh:NodeShape ;
    rdfs:label "Electricity Signal" ;
    rdfs:comment "This class has enumerated instances of common communication protocols, mostly at the physical OSI layer." ;
    rdfs:subClassOf s223:Medium-Electricity .

s223:EnumerationKind-HVACOperatingMode a s223:Class,
        s223:EnumerationKind-HVACOperatingMode,
        sh:NodeShape ;
    rdfs:label "HVAC operating mode" ;
    rdfs:comment "HVACOperatingMode has enumerated instances of the policy under which the HVAC system or equipment is operating." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:EnumerationKind-HVACOperatingStatus a s223:Class,
        s223:EnumerationKind-HVACOperatingStatus,
        sh:NodeShape ;
    rdfs:label "HVAC operating status" ;
    rdfs:comment "HVACOperatingStatus has enumerated instances of the HVAC system/equipment operating status." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:EnumerationKind-Occupancy a s223:Class,
        s223:EnumerationKind-Occupancy,
        sh:NodeShape ;
    rdfs:label "Occupancy status" ;
    rdfs:comment "This class has enumerated instances of occupancy status, i.e. the state of being used or occupied." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:EnumerationKind-Phase a s223:Class,
        s223:EnumerationKind-Phase,
        sh:NodeShape ;
    rdfs:label "EnumerationKind-Phase" ;
    rdfs:comment "This class has enumerated instances of thermodynamic phase, i.e. states of matter." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:EnumerationKind-Position a s223:Class,
        s223:EnumerationKind-Position,
        sh:NodeShape ;
    rdfs:label "Position" ;
    rdfs:comment "This class has enumerated instances of position such as closed or open." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:QuantifiableObservableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Quantifiable Observable Property" ;
    rdfs:comment "This class is for quantifiable properties of which numerical values cannot be modified by a user or a machine outside of the model, but only observed, like a temperature reading or a voltage measure." ;
    rdfs:subClassOf s223:ObservableProperty,
        s223:QuantifiableProperty .

s223:hasObservationLocation a rdf:Property ;
    rdfs:label "has observation location" ;
    rdfs:comment "The relation hasObservationLocation associates a sensor to the topological location where it is observing the property (see `s223:observes`). The observation location can be a Connectable (see `s223:Connectable`)." .

qudt:hasUnit rdfs:comment "A reference to the unit of measure of a QuantifiableProperty of interest." .

bldg:cold-deck-damper a s223:Damper,
        <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;
    s223:cnx bldg:cold-deck-damper-in,
        bldg:cold-deck-damper-out ;
    s223:hasConnectionPoint bldg:cold-deck-damper-in,
        bldg:cold-deck-damper-out ;
    s223:hasProperty bldg:cold-deck-damper-command,
        bldg:cold-deck-damper-position ;
    s223:hasRole s223:Role-Cooling,
        s223:Role-Supply .

bldg:cold-deck-in a s223:InletConnectionPoint ;
    s223:cnx bldg:cold-deck-in-connection,
        bldg:dual-duct-terminal-unit-with-inlet-sensors ;
    s223:hasMedium s223:Medium-Air ;
    s223:hasProperty bldg:cold-deck-supply-air-flow ;
    s223:isConnectionPointOf bldg:dual-duct-terminal-unit-with-inlet-sensors .

bldg:dual-duct-terminal-unit-with-inlet-sensors a s223:DualDuctTerminal,
        <http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithInletSensors> ;
    s223:cnx bldg:cold-deck-in,
        bldg:hot-deck-in,
        bldg:out ;
    s223:contains bldg:cold-deck-damper,
        bldg:hot-deck-damper,
        bldg:junction ;
    s223:hasConnectionPoint bldg:cold-deck-in,
        bldg:hot-deck-in,
        bldg:out .

bldg:hot-deck-damper a s223:Damper,
        <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;
    s223:cnx bldg:hot-deck-damper-in,
        bldg:hot-deck-damper-out ;
    s223:hasConnectionPoint bldg:hot-deck-damper-in,
        bldg:hot-deck-damper-out ;
    s223:hasProperty bldg:hot-deck-damper-command,
        bldg:hot-deck-damper-position ;
    s223:hasRole s223:Role-Heating,
        s223:Role-Supply .

bldg:hot-deck-in a s223:InletConnectionPoint ;
    s223:cnx bldg:dual-duct-terminal-unit-with-inlet-sensors,
        bldg:hot-deck-in-connection ;
    s223:hasMedium s223:Medium-Air ;
    s223:hasProperty bldg:hot-deck-supply-air-flow ;
    s223:isConnectionPointOf bldg:dual-duct-terminal-unit-with-inlet-sensors .

s223:EnumerationKind-Numerical a s223:Class,
        s223:EnumerationKind-Numerical,
        sh:NodeShape ;
    rdfs:label "EnumerationKind-Numerical" ;
    qudt:hasQuantityKind qudtqk:Unknown ;
    qudt:hasUnit unit:UNKNOWN ;
    rdfs:comment "This class has enumerated instances of contexts often used with the s223:hasAspect relation for a s223:Property with a numerical value, unit and quantitykind." ;
    rdfs:subClassOf s223:EnumerationKind,
        s223:QuantifiableProperty .

s223:EnumerationKind-Substance a s223:Class,
        s223:EnumerationKind-Substance,
        sh:NodeShape ;
    rdfs:label "Substance" ;
    rdfs:comment "This class has enumerated instances of the substances that are consumed, produced, transported, sensed, controlled or otherwise interacted with (e.g. water, air, etc.)." ;
    rdfs:subClassOf s223:EnumerationKind ;
    sh:property [ rdfs:comment "A substance may only have atomic constituents, it may not have a constituent that also has constituents." ;
            sh:path s223:hasConstituent ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If a substance has a constituent, that constituent may not itself have constituents." ;
                    sh:message "This substance {$this} has a constituent {?constituent} that itself has constituents {?nextConstituent}. Create new substance with only atomic constituents." ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT $this ?constituent ?nextConstituent
WHERE {
$this s223:hasConstituent ?constituent .
?constituent s223:ofSubstance/s223:hasConstituent ?nextConstituent .
}
""" ] ],
        [ rdfs:comment "If the relation hasConstituent is present, it must associate an EnumerationKind-Substance with one or more Properties that identify and characterize those constituents." ;
            sh:class s223:Property ;
            sh:path s223:hasConstituent ] .

s223:LineNeutralVoltage-120V a s223:Class,
        s223:LineNeutralVoltage-120V,
        sh:NodeShape ;
    rdfs:label "120V Line-Neutral Voltage" ;
    s223:hasVoltage s223:Voltage-120V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "120V Line-Neutral Voltage" ;
    rdfs:subClassOf s223:Numerical-LineNeutralVoltage .

s223:Role-Cooling a s223:Class,
        s223:Role-Cooling,
        sh:NodeShape ;
    rdfs:label "Role-Cooling" ;
    rdfs:comment "Role-Cooling" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:contains a rdf:Property ;
    rdfs:label "contains" ;
    rdfs:comment "The relation contains associates a PhysicalSpace or a piece of Equipment to a PhysicalSpace or another piece of Equipment, respectively." .

bldg:junction a s223:Junction ;
    s223:cnx bldg:junction-in-1,
        bldg:junction-in-2,
        bldg:junction-out ;
    s223:hasConnectionPoint bldg:junction-in-1,
        bldg:junction-in-2,
        bldg:junction-out ;
    s223:hasMedium s223:Medium-Air .

s223:Aspect-ElectricalVoltagePhases a s223:Aspect-ElectricalVoltagePhases,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Electrical Voltage Phases" ;
    rdfs:comment "This class enumerates the relevant electrical phases for a voltage difference for AC electricity inside a Connection." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:EM-Light a s223:Class,
        s223:EM-Light,
        sh:NodeShape ;
    rdfs:label "EM-Light" ;
    rdfs:comment "The EM-Light class has enumerated instances of what are considered visible or near-visible light." ;
    rdfs:subClassOf s223:Medium-EM .

s223:Role-Heating a s223:Class,
        s223:Role-Heating,
        sh:NodeShape ;
    rdfs:label "Role-Heating" ;
    rdfs:comment "Role-Heating" ;
    rdfs:subClassOf s223:EnumerationKind-Role .

s223:mapsTo a rdf:Property ;
    rdfs:label "mapsTo" ;
    rdfs:comment "The relation mapsTo is used to associate a ConnectionPoint of a Connectable to a corresponding ConnectionPoint of the one containing it (see `pub:equipment-containment`). The associated ConnectionPoints must have the same direction (see `s223:EnumerationKind-Direction`) and compatiable medium Substance-Medium." .

s223:Aspect-ElectricalPhaseIdentifier a s223:Aspect-ElectricalPhaseIdentifier,
        s223:Class,
        sh:NodeShape ;
    rdfs:label "Aspect-Electrical phase identifier" ;
    rdfs:comment "The value of the associated Property identifies the electrical phase of the Connection." ;
    rdfs:subClassOf s223:EnumerationKind-Aspect .

s223:DCVoltage-DCNegativeVoltage a s223:Class,
        s223:DCVoltage-DCNegativeVoltage,
        sh:NodeShape ;
    rdfs:label "DC Negative Voltage" ;
    s223:hasVoltage s223:Numerical-Voltage ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "This class has enumerated instances of common negative voltages." ;
    rdfs:subClassOf s223:Numerical-DCVoltage .

s223:DCVoltage-DCPositiveVoltage a s223:Class,
        s223:DCVoltage-DCPositiveVoltage,
        sh:NodeShape ;
    rdfs:label "DC Positive Voltage" ;
    s223:hasVoltage s223:Numerical-Voltage ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "This class has enumerated instances of common positive voltages." ;
    rdfs:subClassOf s223:Numerical-DCVoltage .

s223:LineLineVoltage-240V a s223:Class,
        s223:LineLineVoltage-240V,
        sh:NodeShape ;
    rdfs:label "240V Line-Line Voltage" ;
    s223:hasVoltage s223:Voltage-240V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "240V Line-Line Voltage" ;
    rdfs:subClassOf s223:Numerical-LineLineVoltage .

s223:Sensor a s223:Class,
        sh:NodeShape ;
    rdfs:label "Sensor" ;
    rdfs:comment "A Sensor observes an ObservableProperty (see `s223:ObservableProperty`) which may be quantifiable (see `s223:QuantifiableObservableProperty`), such as a temperature, flowrate, or concentration, or Enumerable (see `s223:EnumeratedObservableProperty`), such as an alarm state or occupancy state." ;
    rdfs:subClassOf s223:AbstractSensor ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Infer the hasObservationLocation relation for a Sensor from the Property that it is observing, only if that property is associated with a single entity." ;
            sh:construct """
CONSTRUCT {$this s223:hasObservationLocation ?something .}
WHERE {
{
SELECT ?prop (COUNT (DISTINCT ?measurementLocation) AS ?count) $this
WHERE {
FILTER (NOT EXISTS {$this s223:hasObservationLocation ?anything}) .
$this s223:observes ?prop .
?measurementLocation s223:hasProperty ?prop .
}
GROUP BY ?prop $this
}
FILTER (?count = 1) .
?something s223:hasProperty ?prop .
{?something a/rdfs:subClassOf* s223:Connectable}
UNION
{?something a/rdfs:subClassOf* s223:Connection}
UNION
{?something a/rdfs:subClassOf* s223:ConnectionPoint}
}
""" ;
            sh:name "InferredMeasurementLocation" ;
            sh:prefixes bldg: ] ;
    sh:xone ( [ sh:property [ rdfs:comment "A Sensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocation." ;
                        sh:class s223:Connectable ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocation ] ] [ sh:property [ rdfs:comment "A Sensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocation." ;
                        sh:class s223:Connection ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocation ] ] [ sh:property [ rdfs:comment "A Sensor must be associated with exactly 1 of Connectable, Connection, or ConnectionPoint using the relation hasObservationLocation." ;
                        sh:class s223:ConnectionPoint ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:hasObservationLocation ] ] ),
        ( [ sh:property [ rdfs:comment "A Sensor must be associated with exactly 1 of QuantifiableObservableProperty or EnumeratedObservableProperty using the relation observes." ;
                        sh:class s223:QuantifiableObservableProperty ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:observes ] ] [ sh:property [ rdfs:comment "A Sensor must be associated with exactly 1 of QuantifiableObservableProperty or EnumeratedObservableProperty using the relation observes." ;
                        sh:class s223:EnumeratedObservableProperty ;
                        sh:maxCount 1 ;
                        sh:minCount 1 ;
                        sh:path s223:observes ] ] ) .

s223:Property a s223:Class,
        sh:NodeShape ;
    rdfs:label "Property" ;
    rdfs:comment """An attribute, quality, or characteristic of a feature of interest.

The Property class is the parent of all variations of a property, which are:
ActuatableProperty - parent of subclass of properties that can be modified by user or machine outside of the model (typically command);
ObservableProperty - parent of subclass of properties that can not be modified by user or machine outside of the model (typically measures);
EnumerableProperty - parent of subclass of properties defined by EnumerationKind;
QuantifiableProperty - parent of subclass of properties defined by numerical values.

And their different associations :
QuantifiableActuatableProperty,
QuantifiableObservableProperty,
EnumeratedObservableProperty,
EnumeratedActuatableProperty.

A QuantifiableProperty (or subClass thereof) must always be associated with a Unit and a QuantityKind, either explicitly from the Property, or through the associated Value. If the Unit is defined, the SHACL reasoner (if invoked) will figure out and assert the QuantityKind (the most general version).

Enumerable properties must be associated with an EnumerationKind.
""" ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "If the relation hasAspect is present, it must associate the Property with an EnumerationKind." ;
            sh:class s223:EnumerationKind ;
            sh:path s223:hasAspect ],
        [ rdfs:comment "If the relation hasExternalReference is present it must associate the Property with an ExternalReference." ;
            sh:class s223:ExternalReference ;
            sh:path s223:hasExternalReference ],
        [ rdfs:comment "A Property can use at most one relation hasValue if it is required to provide a static value in the model. It is not meant for real-time value (see `s223:hasExternalReference`)." ;
            sh:maxCount 1 ;
            sh:path s223:hasValue ],
        [ rdfs:comment "A Property can be associated with at most one EnumerationKind-Medium using the relation ofMedium." ;
            sh:class s223:Substance-Medium ;
            sh:maxCount 1 ;
            sh:path s223:ofMedium ],
        [ rdfs:comment "A Property can be associated with at most one EnumerationKind-Substance using the relation ofSubstance." ;
            sh:class s223:EnumerationKind-Substance ;
            sh:maxCount 1 ;
            sh:path s223:ofSubstance ],
        [ rdfs:comment "A Property can be associated with at most one FunctionBlock using the inverse relation hasOutput." ;
            sh:class s223:FunctionBlock ;
            sh:maxCount 1 ;
            sh:message "A Property can be associated with at most one FunctionBlock using the inverse relation hasOutput." ;
            sh:path [ sh:inversePath s223:hasOutput ] ],
        [ rdfs:comment "" ;
            sh:path s223:ofSubstance ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If an incoming relation hasConstituent exists, then the Property must have a declared substance using the relation ofSubstance." ;
                    sh:message "Property {$this} is referred to by {?something} with s223:hasConstituent, but the Property has no value for s223:ofSubstance." ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT $this ?something
WHERE {
?something s223:hasConstituent $this .
FILTER NOT EXISTS {$this s223:ofSubstance ?someSubstance} .
}
""" ] ] ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "A Property instance cannot be declared an instance of both an ActuatableProperty and an ObservableProperty." ;
            sh:message "{$this} cannot be declared an instance of both an ActuatableProperty and an ObservableProperty." ;
            sh:prefixes bldg: ;
            sh:select """
SELECT $this
WHERE {
$this a/rdfs:subClassOf* s223:ActuatableProperty .
$this a/rdfs:subClassOf* s223:ObservableProperty .
}
""" ] .

s223:hasDomain a rdf:Property ;
    rdfs:label "has domain" ;
    rdfs:comment "The relation hasDomain is used to indicate what domain a Zone or DomainSpace pertains to (e.g. HVAC, lighting, electrical, etc.). Possible values are defined in EnumerationKind-Domain (see `s223:EnumerationKind-Domain`)." .

s223:observes a rdf:Property ;
    rdfs:label "observes" ;
    rdfs:comment "The relation observes binds a sensor to one ObservableProperty `see s223:ObservableProperty` which is used by the sensor to generate a measurement value (ex. a temperature) or a simple observation of a stimulus causing a reaction (a current binary switch that closes a dry contact when a fan is powered on)." .

qudt:hasQuantityKind rdfs:comment "A reference to the QuantityKind of a QuantifiableProperty of interest, e.g. quantitykind:Temperature." .

s223:Connectable a s223:Class,
        sh:NodeShape ;
    rdfs:label "Connectable" ;
    s223:abstract true ;
    rdfs:comment "Connectable is an abstract class representing a thing such as, Equipment (see `s223:Equipment`), DomainSpace (see `s223:DomainSpace`), or Junction (see `s223:Junction`) that can be connected via ConnectionPoints and Connections." ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "If the relation cnx is present it must associate the Connectable with a ConnectionPoint." ;
            sh:class s223:ConnectionPoint ;
            sh:path s223:cnx ],
        [ rdfs:comment "If the relation connected is present it must associate the Connectable with a Connectable." ;
            sh:class s223:Connectable ;
            sh:name "SymmetricConnectableToConnectableShape" ;
            sh:path s223:connected ],
        [ rdfs:comment "If the relation connectedFrom is present it must associate the Connectable with a Connectable." ;
            sh:class s223:Connectable ;
            sh:path s223:connectedFrom ],
        [ rdfs:comment "If the relation connectedThrough is present it must associate the Connectable with a Connection." ;
            sh:class s223:Connection ;
            sh:name "EquipmentToConnectionShape" ;
            sh:path s223:connectedThrough ],
        [ rdfs:comment "If the relation connectedTo is present it must associate the Connectable with a Connectable." ;
            sh:class s223:Connectable ;
            sh:name "ConnectableToConnectableShape" ;
            sh:path s223:connectedTo ],
        [ rdfs:comment "If the relation hasConnectionPoint is present it must associate the Connectable with a ConnectionPoint." ;
            sh:class s223:ConnectionPoint ;
            sh:name "EquipmentToConnectionPointShape" ;
            sh:path s223:hasConnectionPoint ],
        [ rdfs:comment "For a Connectable, cnx relation must associate the Connectable to a ConnectionPoint" ;
            sh:path s223:cnx ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "A Connectable should only have a s223:cnx relation with a ConnectionPoint" ;
                    sh:message "{$this} cannot have a s223:cnx relation to {?something}, because {?something} is not a ConnectionPoint." ;
                    sh:prefixes bldg: ;
                    sh:select """SELECT $this ?something
WHERE {
$this s223:cnx ?something .
FILTER NOT EXISTS {?something a/rdfs:subClassOf* s223:ConnectionPoint} .
}""" ] ],
        [ rdfs:comment "If a Connectable has s223:connected or s223:connectedTo (i.e. high-level connection specification), it must also have the supporting cnx relations (low-level connection specification)." ;
            sh:path s223:cnx ;
            sh:severity sh:Warning ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If a Connectable has s223:connected or s223:connectedTo (i.e. high-level connection specification), it must also have the supporting cnx relations (low-level connection specification)." ;
                    sh:message "{$this} is s223:connected (high-level) to {?otherC} but not connected at the cnx-level." ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT $this ?otherC
WHERE {
$this s223:connected ?otherC .
FILTER NOT EXISTS {$this s223:cnx+ ?otherC}
}
""" ] ] ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Infer the connected relation for BiDirectional connections" ;
            sh:construct """
CONSTRUCT {$this s223:connected ?d2 .}
WHERE {
$this s223:connectedThrough/^s223:connectedThrough ?d2 .
FILTER ($this != ?d2) .
FILTER NOT EXISTS {$this s223:contains* ?d2} .
FILTER NOT EXISTS {?d2 s223:contains* $this} .
}
""" ;
            sh:name "InferredEquipmentToDownstreamEquipmentProperty" ;
            sh:prefixes bldg: ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer the connected relation using connectedTo" ;
            sh:name "InferredEquipmentToEquipmentPropertyfromconnectedTo" ;
            sh:object [ sh:path s223:connectedTo ] ;
            sh:predicate s223:connected ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer the connectedThrough relation using hasConnectionPoint and connectsThrough" ;
            sh:name "InferredEquipmentToConnectionProperty" ;
            sh:object [ sh:path ( s223:hasConnectionPoint s223:connectsThrough ) ] ;
            sh:predicate s223:connectedThrough ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer the hasConnectionPoint relation using cnx" ;
            sh:name "InferredEquipmentToConnectionPointProperty" ;
            sh:object [ sh:path s223:cnx ] ;
            sh:predicate s223:hasConnectionPoint ;
            sh:subject sh:this ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the connectedFrom relations using connectsThrough and connectsFrom." ;
            sh:construct """
CONSTRUCT {$this s223:connectedFrom ?equipment .}
WHERE {
$this s223:hasConnectionPoint ?cp .
?cp a s223:InletConnectionPoint .
?cp s223:connectsThrough/s223:connectsFrom ?equipment .
}
""" ;
            sh:name "InferredEquipmentToUpstreamEquipmentProperty" ;
            sh:prefixes bldg: ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the connectedTo relation using connectsThrough and connectsTo." ;
            sh:construct """
CONSTRUCT {$this s223:connectedTo ?equipment .}
WHERE {
$this s223:hasConnectionPoint ?cp .
?cp a s223:OutletConnectionPoint .
?cp s223:connectsThrough/s223:connectsTo ?equipment .
}
""" ;
            sh:name "InferredEquipmentToDownstreamEquipmentProperty" ;
            sh:prefixes bldg: ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer the cnx relationship using hasConnectionPoint." ;
            sh:name "InferredEquipmentToConnectionPointCnxProperty" ;
            sh:object [ sh:path s223:hasConnectionPoint ] ;
            sh:predicate s223:cnx ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer the cnx relation using isConnectionPointOf." ;
            sh:name "InferredEquipmentToConnectionPointCnxPropertyFromInverse" ;
            sh:object [ sh:path [ sh:inversePath s223:isConnectionPointOf ] ] ;
            sh:predicate s223:cnx ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer the connected relation using connectedFrom" ;
            sh:name "InferredEquipmentToEquipmentPropertyfromconnectedFrom" ;
            sh:object [ sh:path s223:connectedFrom ] ;
            sh:predicate s223:connected ;
            sh:subject sh:this ] .

s223:ConnectionPoint a s223:Class,
        sh:NodeShape ;
    rdfs:label "ConnectionPoint" ;
    s223:abstract true ;
    rdfs:comment """
A ConnectionPoint is an abstract modeling construct used to represent the fact that one connectable thing can be connected to another connectable thing using a Connection. It is the abstract representation of the flange, wire terminal, or other physical feature where a connection is made. Equipment, DomainSpaces and Junctions can have one or more ConnectionPoints (see `s223:Connectable`).

A ConnectionPoint is constrained to relate to a specific medium such as air, water, or electricity which determines what other things can be connected to it. For example, constraining a ConnectionPoint to be for air means it cannot be used for an electrical connection.

A ConnectionPoint belongs to exactly one connectable thing (see `s222:Connectable').

ConnectionPoints are represented graphically in this standard by a triangle with the point indicating a direction of flow, or a diamond in the case of a bidirectional flow as shown in Figure 6-1. 

![Graphical Representation of a ConnectionPoint.](figures/Figure_5-2_Graphical_Depiciton_of_Connection_Points.svg)

 """ ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "A ConnectionPoint must be associated with at most one Connectable using the cnx relation." ;
            sh:message "A ConnectionPoint must be associated with at most one Connectable using the cnx relation." ;
            sh:path s223:cnx ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Connectable ] ;
            sh:qualifiedValueShapesDisjoint true ],
        [ rdfs:comment "A ConnectionPoint must be associated with at most one Connection using the cnx relation" ;
            sh:message "A ConnectionPoint must be associated with at most one Connection using the cnx relation" ;
            sh:path s223:cnx ;
            sh:qualifiedMaxCount 1 ;
            sh:qualifiedValueShape [ sh:class s223:Connection ] ;
            sh:qualifiedValueShapesDisjoint true ],
        [ rdfs:comment "A ConnectionPoint must be associated with at most one Connection using the relation connectsThrough." ;
            sh:class s223:Connection ;
            sh:maxCount 1 ;
            sh:message "This ConnectionPoint must be associated with at most one Connection." ;
            sh:name "ConnectionPointToConnectionShape" ;
            sh:path s223:connectsThrough ;
            sh:severity sh:Info ],
        [ rdfs:comment "If the relation hasElectricalPhase is present it must associate the ConnectionPoint with an ElectricalPhaseIdentifier or ElectricalVoltagePhases." ;
            sh:or ( [ sh:class s223:Aspect-ElectricalPhaseIdentifier ] [ sh:class s223:Aspect-ElectricalVoltagePhases ] ) ;
            sh:path s223:hasElectricalPhase ],
        [ rdfs:comment "A ConnectionPoint must be associated with exactly one Substance-Medium using the relation hasMedium." ;
            sh:class s223:Substance-Medium ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "ConnectionPoint medium" ;
            sh:path s223:hasMedium ],
        [ rdfs:comment "If the relation hasRole is present it must associate the ConnectionPoint with an EnumerationKind-Role." ;
            sh:class s223:EnumerationKind-Role ;
            sh:path s223:hasRole ],
        [ rdfs:comment "A ConnectionPoint must be associated with exactly one Connectable using the relation isConnectionPointOf." ;
            sh:class s223:Connectable ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "ConnectionPointToEquipmentShape" ;
            sh:path s223:isConnectionPointOf ],
        [ rdfs:comment "A ConnectionPoint can be associated with at most one other ConnectionPoint using the relation mapsTo" ;
            sh:class s223:ConnectionPoint ;
            sh:maxCount 1 ;
            sh:path s223:mapsTo ],
        [ rdfs:comment "A ConnectionPoint can be associated with at most one other ConnectionPoint using the inverse of relation mapsTo" ;
            sh:class s223:ConnectionPoint ;
            sh:maxCount 1 ;
            sh:path [ sh:inversePath s223:mapsTo ] ],
        [ rdfs:comment "If a ConnectionPoint lacks a connectsThrough and mapsTo relation, and is not associated with a Junction or Equipment that is contained by an Equipment, then suggest that the ConnectionPoint probably needs an association with a Connection." ;
            sh:path s223:connectsThrough ;
            sh:severity sh:Info ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If a ConnectionPoint lacks a connectsThrough and mapsTo relation, and is not associated with a Junction or Equipment that is contained by an Equipment, then suggest that the ConnectionPoint probably needs an association with a Connection." ;
                    sh:message "ConnectionPoint {$this} probably needs an association with a Connection." ;
                    sh:prefixes bldg: ;
                    sh:select """
    SELECT $this 
    WHERE {
        FILTER NOT EXISTS {$this s223:connectsThrough ?anything1} .
        FILTER NOT EXISTS {$this s223:mapsTo ?anything2} .
        $this s223:isConnectionPointOf ?equipment .
        FILTER NOT EXISTS {?containerEquipment s223:contains ?equipment} .
        }
        """ ] ],
        [ rdfs:comment "Ensure that the Medium identified by a ConnectionPoint via the s223:hasMedium relation is compatible with the Medium identified by the entity identified by the mapsTo+ relation." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the Medium identified by a ConnectionPoint via the s223:hasMedium relation is compatible with the Medium identified by the entity identified by the mapsTo+ relation." ;
                    sh:message "{$this} declares a Medium of {?a}, but the Medium of {?b} is declared by {?target} pointed to by the mapsTo+ relation." ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT DISTINCT $this ?a ?b ?target
WHERE {
$this s223:hasMedium ?a .
$this s223:mapsTo+ ?target .
?target s223:hasMedium ?b .
?a a/rdfs:subClassOf* s223:EnumerationKind-Medium .
?b a/rdfs:subClassOf* s223:EnumerationKind-Medium .
FILTER (?a != ?b ) .
FILTER (NOT EXISTS {?b a/rdfs:subClassOf* ?a}) .
FILTER (NOT EXISTS {?a a/rdfs:subClassOf* ?b}) .
}
""" ] ],
        [ rdfs:comment "A ConnectionPoint must not have both a mapsTo and a connectsThrough relation." ;
            sh:path s223:mapsTo ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "A ConnectionPoint must not have both a mapsTo and a connectsThrough relation." ;
                    sh:message "{$this} cannot have both a mapsTo {?uppercp} and a connectsThrough {?connection}." ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT $this ?uppercp ?connection
WHERE {
$this s223:mapsTo ?uppercp .
$this s223:connectsThrough ?connection .
?connection a/rdfs:subClassOf* s223:Connection .
}
""" ] ],
        [ rdfs:comment "If a ConnectionPoint lacks a connectsThrough and mapsTo relation, but is associated with a Junction or Equipment that is contained by an Equipment, then suggest that the ConnectionPoint might need a mapsTo relation to a ConnectionPoint of the containing Equipment." ;
            sh:path s223:mapsTo ;
            sh:severity sh:Info ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If a ConnectionPoint lacks a connectsThrough and mapsTo relation, but is associated with a Junction or Equipment that is contained by an Equipment, then suggest that the ConnectionPoint might need a mapsTo relation to a ConnectionPoint of the containing Equipment." ;
                    sh:message "ConnectionPoint {$this} could be missing a mapsTo relation to a ConnectionPoint of {?containerEquipment} because it is associated with a Junction or Equipment that is contained by {?containerEquipment}." ;
                    sh:prefixes bldg: ;
                    sh:select """
    SELECT $this ?containerEquipment
    WHERE {
        FILTER NOT EXISTS {$this s223:connectsThrough ?anything1} .
        FILTER NOT EXISTS {$this s223:mapsTo ?anything2} .
        $this s223:isConnectionPointOf ?equipment .
        ?containerEquipment s223:contains ?equipment .
        }
        """ ] ],
        [ rdfs:comment "If a ConnectionPoint mapsTo another ConnectionPoint, the respective Equipment should have a contains relation." ;
            sh:path s223:mapsTo ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "If a ConnectionPoint mapsTo another ConnectionPoint, the respective Equipment should have a contains relation." ;
                    sh:message "{?otherEquipment} should contain {?equipment} because ConnectionPoint {$this} has a mapsTo relation." ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT $this ?equipment ?otherEquipment
WHERE {
$this s223:mapsTo ?otherCP .
?equipment s223:hasConnectionPoint $this .
?otherEquipment s223:hasConnectionPoint ?otherCP .
FILTER NOT EXISTS {?otherEquipment s223:contains ?equipment}
}
""" ] ] .

s223:DCVoltage-DCZeroVoltage a s223:Class,
        s223:DCVoltage-DCZeroVoltage,
        sh:NodeShape ;
    rdfs:label "DCVoltage-DCZero voltage" ;
    s223:hasVoltage s223:Voltage-0V ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "DCVoltage-DCZero voltage" ;
    rdfs:subClassOf s223:Numerical-DCVoltage .

s223:Substance-Medium a s223:Class,
        s223:Substance-Medium,
        sh:NodeShape ;
    rdfs:label "Medium" ;
    rdfs:comment "This class has enumerated instances of a physical substance or anything that allows for the transfer of energy or information." ;
    rdfs:subClassOf s223:EnumerationKind-Substance .

s223:Electricity-DC a s223:Class,
        s223:Electricity-DC,
        sh:NodeShape ;
    rdfs:label "Electricity DC" ;
    s223:hasVoltage s223:Numerical-Voltage ;
    rdfs:comment "This class has enumerated instances of all DC forms of electricity." ;
    rdfs:subClassOf s223:Medium-Electricity ;
    sh:property [ rdfs:comment "An electricity DC medium must have two reference voltages." ;
            sh:minCount 1 ;
            sh:or ( [ sh:class s223:Numerical-DCVoltage ] [ sh:class s223:Numerical-Voltage ] ) ;
            sh:path s223:hasVoltage ] .

s223:EnumerationKind-Domain a s223:Class,
        s223:EnumerationKind-Domain,
        sh:NodeShape ;
    rdfs:label "EnumerationKind Domain" ;
    rdfs:comment "A Domain represents a categorization of building services or specialization used to characterize equipment or spaces in a building. Example domains include HVAC, Lighting, and Plumbing." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:Concept a s223:Class,
        sh:NodeShape ;
    rdfs:label "Concept" ;
    s223:abstract true ;
    rdfs:comment "All classes defined in the 223 standard are subclasses of s223:Concept." ;
    rdfs:subClassOf rdfs:Resource ;
    sh:property [ rdfs:comment "If the relation hasProperty is present, it must associate the concept with a Property." ;
            sh:class s223:Property ;
            sh:path s223:hasProperty ],
        [ rdfs:comment "A Concept must be associated with at least one label using the relation label." ;
            sh:minCount 1 ;
            sh:path rdfs:label ;
            sh:severity sh:Warning ] ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Flag entities that have a hasMedium value which is incompatible with the ofMedium value of an associated Property." ;
            sh:message "{$this} hasMedium of {?m1}, but is associated with property {?prop} that has ofMedium of {?m2}." ;
            sh:prefixes bldg: ;
            sh:select """
SELECT $this ?m1 ?prop ?m2
WHERE {
$this s223:hasMedium ?m1 .
$this ?p ?prop .
?prop a/rdfs:subClassOf* s223:Property .
?prop s223:ofMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER (NOT EXISTS {?m2 a/rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 a/rdfs:subClassOf* ?m2}) .
}
""" ],
        [ a sh:SPARQLConstraint ;
            rdfs:comment "Ensure that any instance that is declared to be an instance of an abstract class must also be declared an instance of at least one subClass of that abstract class" ;
            sh:message "{$this} cannot be declared an instance of only abstract class {?class}." ;
            sh:prefixes bldg: ;
            sh:select """
SELECT DISTINCT $this ?class
WHERE {
?class s223:abstract true .
$this a ?class .
OPTIONAL {
?otherClass rdfs:subClassOf+ ?class .
$this a ?otherClass .
FILTER (?class != ?otherClass) .
}
FILTER (!bound (?otherClass)) .
}
""" ] .

s223:Connection a s223:Class,
        sh:NodeShape ;
    rdfs:label "Connection" ;
    rdfs:comment """A Connection is the modeling construct used to represent a physical thing (e.g., pipe, duct, or wire) that is used to convey some Medium (e.g., water, air, or electricity), or a virtual connection to convey electromagnetic radiation (e.g. light or wifi signal) between two connectable things. All Connections have two or more ConnectionPoints bound to either Equipment (see `s223:Equipment`), DomainSpace (see `s223:DomainSpace`), or Junction (see `s223:Junction`) See Figure 6-2. If the direction of flow is constrained, that constraint is indicated by using one or more InletConnectionPoints (see `s223:InletConnectionPoint`) to represent the inflow points and OutletConnectionPoints (see `s223:OutletConnectionPoint`) to represent the outflow points.
  
A Connection may contain branches or intersections. These may be modeled using Junctions if it is necessary to identify a specific intersection. (see `s223:Junction`).
![Graphical Depiction of Connection.](figures/Figure_5-3_Connection.svg)
""" ;
    rdfs:subClassOf s223:Concept ;
    sh:or ( [ sh:property [ rdfs:comment "A Connection shall have at least two cnx relations allowing flow in and out of the Connection." ;
                        sh:minCount 1 ;
                        sh:path s223:cnx ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:InletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ],
                    [ rdfs:comment "A Connection shall have at least two cnx relations allowing flow in and out of the Connection." ;
                        sh:minCount 1 ;
                        sh:path s223:cnx ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:OutletConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] [ sh:property [ rdfs:comment "A Connection shall have at least two cnx relations allowing flow in and out of the Connection." ;
                        sh:minCount 2 ;
                        sh:path s223:cnx ;
                        sh:qualifiedMinCount 1 ;
                        sh:qualifiedValueShape [ sh:class s223:BidirectionalConnectionPoint ] ;
                        sh:qualifiedValueShapesDisjoint true ] ] ) ;
    sh:property [ rdfs:comment "If the relation connectsAt is present it must associate the Connection with a ConnectionPoint." ;
            sh:class s223:ConnectionPoint ;
            sh:path s223:connectsAt ],
        [ rdfs:comment "If the relation connectsFrom is present it must associate the Connection with a Connectable." ;
            sh:class s223:Connectable ;
            sh:name "ConnectionToUpstreamConnectableShape" ;
            sh:path s223:connectsFrom ],
        [ rdfs:comment "If the relation connectsTo is present it must associate the Connection with a Connectable." ;
            sh:class s223:Connectable ;
            sh:name "ConnectionToDownstreamConnectableShape" ;
            sh:path s223:connectsTo ],
        [ rdfs:comment "A Connection must be associated with exactly one EnumerationKind-Medium using the relation hasMedium." ;
            sh:class s223:Substance-Medium ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:name "Connection medium" ;
            sh:path s223:hasMedium ],
        [ rdfs:comment "If the relation hasRole is present it must associate the Connection with an EnumerationKind-Role." ;
            sh:class s223:EnumerationKind-Role ;
            sh:path s223:hasRole ],
        [ rdfs:comment "If the relation hasThermodynamicPhase is present it must associate the Connection with an EnumerationKind-Phase." ;
            sh:class s223:EnumerationKind-Phase ;
            sh:maxCount 1 ;
            sh:path s223:hasThermodynamicPhase ],
        [ rdfs:comment "A Connection must have two or more cnx relations to ConnectionPoints" ;
            sh:class s223:ConnectionPoint ;
            sh:message "A Connection must have two or more cnx relations to ConnectionPoints" ;
            sh:minCount 2 ;
            sh:path s223:cnx ;
            sh:severity sh:Info ],
        [ rdfs:comment "A Connection must only have a cnx relation with a ConnectionPoint" ;
            sh:path s223:cnx ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "A Connection must only have a cnx relation with a ConnectionPoint" ;
                    sh:message "{$this} cannot have a s223:cnx relation to {?something}, because {?something} is not a ConnectionPoint." ;
                    sh:prefixes bldg: ;
                    sh:select """SELECT $this ?something
WHERE {
$this s223:cnx ?something .
FILTER NOT EXISTS {?something a/rdfs:subClassOf* s223:ConnectionPoint} .
}""" ] ],
        [ rdfs:comment "Ensure that the Medium identified by a ConnectionPoint via the s223:hasMedium relation is compatible with the Medium identified by the associated Connection." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the Medium identified by a ConnectionPoint via the s223:hasMedium relation is compatible with the Medium identified by the associated Connection." ;
                    sh:message "{$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}." ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT $this ?m2 ?cp ?m1
WHERE {
$this s223:cnx ?cp .
?cp a/rdfs:subClassOf* s223:ConnectionPoint .
?cp s223:hasMedium ?m1 .
$this s223:hasMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER (NOT EXISTS {?m2 a/rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 a/rdfs:subClassOf* ?m2}) .
}
""" ] ],
        [ rdfs:comment "Ensure that the Medium identified by all the associated ConnectionPoints via the s223:hasMedium relation are compatible with one another." ;
            sh:name "Test for compatible declared Medium" ;
            sh:path s223:hasMedium ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure that the Medium identified by all the associated ConnectionPoints via the s223:hasMedium relation are compatible with one another." ;
                    sh:message "{?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}." ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT $this ?cp1 ?m1 ?cp2 ?m2
WHERE {
$this s223:cnx ?cp1 .
?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp1 s223:hasMedium ?m1 .
$this s223:cnx ?cp2 .
?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .
?cp2 s223:hasMedium ?m2 .
FILTER (?m1 != ?m2 ) .
FILTER (NOT EXISTS {?m2 a/rdfs:subClassOf* ?m1}) .
FILTER (NOT EXISTS {?m1 a/rdfs:subClassOf* ?m2}) .
}
""" ] ] ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Infer the connectsFrom relation using connectsAt" ;
            sh:construct """
CONSTRUCT {$this s223:connectsFrom ?equipment .}
WHERE {
$this s223:connectsAt ?cp .
?cp a s223:OutletConnectionPoint .
?cp s223:isConnectionPointOf ?equipment .
}
""" ;
            sh:name "InferredConnectionToUpstreamEquipmentProperty" ;
            sh:prefixes bldg: ],
        [ a sh:SPARQLRule ;
            rdfs:comment "Infer the connectsTo relation using connectsAt" ;
            sh:construct """
CONSTRUCT {$this s223:connectsTo ?equipment .}
WHERE {
$this s223:connectsAt ?cp .
?cp a s223:InletConnectionPoint .
?cp s223:isConnectionPointOf ?equipment .
}
""" ;
            sh:name "InferredConnectionToDownstreamEquipmentProperty" ;
            sh:prefixes bldg: ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer cnx relation using connectsAt",
                "InferredConnectionToConnectionPointBaseProperty" ;
            sh:object [ sh:path s223:connectsAt ] ;
            sh:predicate s223:cnx ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer cnx relation using connectsThrough",
                "InferredConnectionToConnectionPointBasePropertyFromInverse" ;
            sh:object [ sh:path [ sh:inversePath s223:connectsThrough ] ] ;
            sh:predicate s223:cnx ;
            sh:subject sh:this ],
        [ a sh:TripleRule ;
            rdfs:comment "Infer the connectsAt relation using cnx",
                "InferredConnectionToConnectionPointProperty" ;
            sh:object [ sh:path s223:cnx ] ;
            sh:predicate s223:connectsAt ;
            sh:subject sh:this ] .

s223:cnx a s223:SymmetricProperty ;
    rdfs:label "cnx" ;
    rdfs:comment "The cnx relation is a symmetric property used to associate adjacent entities in a connection path (comprised of Equipment-ConnectionPoint-Connection-ConnectionPoint-Equipment sequences)." .

s223:hasRole a rdf:Property ;
    rdfs:label "hasRole" ;
    rdfs:comment "The relation hasRole is used to indicate the role of an Equipment, Connection, ConnectionPoint, or System within a building (e.g., a heating coil will be associated with Role-Heating). Possible values are defined in EnumerationKind-Role (see `s223:EnumerationKind-Role`)." .

s223:Numerical-LineLineVoltage a s223:Class,
        s223:Numerical-LineLineVoltage,
        sh:NodeShape ;
    rdfs:label "Dimensioned Line-Line Voltage" ;
    s223:hasVoltage s223:Numerical-Voltage ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "This class has enumerated instances of common line-line voltages." ;
    rdfs:subClassOf s223:EnumerationKind-Numerical ;
    sh:property [ rdfs:comment "An AC-Numerical-LineLineVoltage must have a voltage" ;
            sh:class s223:Numerical-Voltage ;
            sh:minCount 1 ;
            sh:path s223:hasVoltage ] .

s223:EnumerationKind a s223:Class,
        s223:EnumerationKind,
        sh:NodeShape ;
    rdfs:label "Enumeration kind" ;
    rdfs:comment """This is the encapsulating class for all EnumerationKinds. 
  EnumerationKinds define the (closed) set of permissible values for a given purpose. 
  For example, the DayOfWeek EnumerationKind enumerates the days of the week and allows no other values.
  
EnumerationKinds are arranged in a tree hierarchy. 
As you navigate down the tree each branch or leaf value is a more specific class of the EnumerationKind. 
Certain validation constraints exist in the standard that evaluate compatibility of EnumerationKinds. 
Two values are deemed compatible if they are the same or if one is a direct ancestor (or descendant) of the other.""" ;
    rdfs:subClassOf s223:Concept ;
    sh:property [ rdfs:comment "An EnumerationKind must not use the generalized hasProperty relation. Some EnumerationKinds have specifically-defined relations to Property." ;
            sh:maxCount 0 ;
            sh:message "An EnumerationKind must not use the generalized hasProperty relation. EnumerationKind is a controlled vocabulary which must not be modified within a model." ;
            sh:path s223:hasProperty ] .

s223:Numerical-LineNeutralVoltage a s223:Class,
        s223:Numerical-LineNeutralVoltage,
        sh:NodeShape ;
    rdfs:label "Dimensioned Line-Neutral Voltage" ;
    s223:hasVoltage s223:Numerical-Voltage ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "This class has enumerated instances of common line-neutral voltages." ;
    rdfs:subClassOf s223:EnumerationKind-Numerical ;
    sh:property [ rdfs:comment "An AC-Numerical-LineNeutralVoltage must have a voltage" ;
            sh:class s223:Numerical-Voltage ;
            sh:minCount 1 ;
            sh:path s223:hasVoltage ] .

s223:EnumerationKind-Role a s223:Class,
        s223:EnumerationKind-Role,
        sh:NodeShape ;
    rdfs:label "Role" ;
    rdfs:comment "This class has enumerated instances of roles played by entities, such as cooling, generator, relief, return." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:Medium-Water a s223:Class,
        s223:Medium-Water,
        sh:NodeShape ;
    rdfs:label "Medium-Water" ;
    rdfs:comment "This class has enumerated instances of water and aqueous solutions in various states." ;
    rdfs:subClassOf s223:Substance-Medium .

s223:Medium-Electricity a s223:Class,
        s223:Medium-Electricity,
        sh:NodeShape ;
    rdfs:label "Electricity" ;
    rdfs:comment "This class has enumerated instances of all forms of electricity, including AC and DC." ;
    rdfs:subClassOf s223:Substance-Medium .

s223:Frequency-50Hz a s223:Class,
        s223:Frequency-50Hz,
        sh:NodeShape ;
    rdfs:label "50 Hertz" ;
    s223:hasValue 50.0 ;
    qudt:hasQuantityKind qudtqk:Frequency ;
    qudt:hasUnit unit:HZ ;
    rdfs:comment "50 Hertz" ;
    rdfs:subClassOf s223:Numerical-Frequency .

s223:NumberOfElectricalPhases-ThreePhase a s223:Class,
        s223:NumberOfElectricalPhases-ThreePhase,
        sh:NodeShape ;
    rdfs:label "Three Phase AC Electricity" ;
    s223:hasValue 3.0 ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    qudt:hasUnit unit:NUM ;
    rdfs:comment "Three Phase AC Electricity" ;
    rdfs:subClassOf s223:Numerical-NumberOfElectricalPhases .

s223:EnumerationKind-Aspect a s223:Class,
        s223:EnumerationKind-Aspect,
        sh:NodeShape ;
    rdfs:label "Enumeration Kind-Aspect",
        "EnumerationKind-Aspect" ;
    rdfs:comment "This class has enumerated instances to specify contexts used with the s223:hasAspect relation for a s223:Property with a non-numerical value." ;
    rdfs:subClassOf s223:EnumerationKind .

s223:Medium-Air a s223:Class,
        s223:Medium-Air,
        sh:NodeShape ;
    rdfs:label "Medium-Air" ;
    rdfs:comment "This class has enumerated instances of Air in various states." ;
    rdfs:subClassOf s223:Substance-Medium .

s223:OutletConnectionPoint a s223:Class,
        sh:NodeShape ;
    rdfs:label "Outlet Connection Point" ;
    rdfs:comment "An OutletConnectionPoint indicates that a substance must flow out of a Connectable (see 's223:Connectable') at this connection point and cannot flow in the other direction. An OutletConnectionPoint is a predefined subclass of ConnectionPoint." ;
    rdfs:subClassOf s223:ConnectionPoint ;
    sh:property [ rdfs:comment "If the relation mapsTo is present it must associate the OutletConnectionPoint with an OutletConnectionPoint." ;
            sh:class s223:OutletConnectionPoint ;
            sh:path s223:mapsTo ],
        [ rdfs:comment "Ensure an OutletConnectionPoint has a mapsTo relation to its containing Equipment if it has an external Connection" ;
            sh:path s223:mapsTo ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure an OutletConnectionPoint has a mapsTo relation to its containing Equipment if it has an external Connection" ;
                    sh:message "{$this} must have a mapsTo an OutletConnectionPoint of {?parentEquipment} and not an external Connection to {?destinationEquipment}." ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT $this ?parentEquipment ?destinationEquipment
WHERE {
?equipment s223:hasConnectionPoint $this .
?parentEquipment s223:contains ?equipment .
$this s223:connectsThrough/s223:connectsTo ?destinationEquipment .
FILTER NOT EXISTS {?parentEquipment s223:contains ?destinationEquipment} .
FILTER NOT EXISTS {$this s223:mapsTo ?anything} .
}
""" ] ] .

s223:InletConnectionPoint a s223:Class,
        sh:NodeShape ;
    rdfs:label "Inlet Connection Point" ;
    rdfs:comment "An InletConnectionPoint indicates that a substance must flow into the equipment or domain space at this connection point and cannot flow the other direction. An IntletConnectionPoint is a subclass of ConnectionPoint." ;
    rdfs:subClassOf s223:ConnectionPoint ;
    sh:property [ rdfs:comment "If the relation mapsTo is present it must associate the InletConnectionPoint with an InletConnectionPoint." ;
            sh:class s223:InletConnectionPoint ;
            sh:path s223:mapsTo ],
        [ rdfs:comment "Ensure an InletConnectionPoint has a mapsTo relation to its containing Equipment if it has an external Connection" ;
            sh:path s223:mapsTo ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Ensure an InletConnectionPoint has a mapsTo relation to its containing Equipment if it has an external Connection" ;
                    sh:message "{$this} must have a mapsTo an InletConnectionPoint of {?parentEquipment} and not an external Connection from {?sourceEquipment}." ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT $this ?parentEquipment ?sourceEquipment
WHERE {
?equipment s223:hasConnectionPoint $this .
?parentEquipment s223:contains ?equipment .
$this s223:connectsThrough/s223:connectsFrom ?sourceEquipment .
FILTER NOT EXISTS {?parentEquipment s223:contains ?sourceEquipment} .
FILTER NOT EXISTS {$this s223:mapsTo ?anything} .
}
""" ] ] .

s223:Equipment a s223:Class,
        sh:NodeShape ;
    rdfs:label "Equipment" ;
    rdfs:comment """An Equipment is the modeling construct used to represent a mechanical device designed to accomplish a specific task, 
  or a complex device that contains component pieces of Equipment. Unlike a System, Equipment can have ConnectionPoints and participate 
  in the flow of one or more kinds of Medium. Examples of possible equipment include a Pump, Fan, HeatExchanger, Luminaire, 
  TemperatureSensor, FlowSensor or more complex examples such as a chilled water plant.
  The graphical depiction of Equipment used in this standard is a rounded cornered rectangle as show in Figure 5-1.
  ![Graphical Depiction of Equipment.](figures/Figure_5-1Graphical_Depiciton_of_Equipment.svg)""" ;
    rdfs:subClassOf s223:Connectable ;
    sh:property [ rdfs:comment "Disallow contained equipment from having external incoming connections." ;
            sh:path s223:connectedFrom ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Disallow contained equipment from having external incoming connections." ;
                    sh:message "{$this} should not have a connection from external equipment {?otherDev} because {?container} contains {$this}." ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT $this ?container ?otherDev
WHERE {
$this s223:connectedFrom ?otherDev .
$this ^s223:contains ?container .
?container a/rdfs:subClassOf* s223:Equipment .
FILTER NOT EXISTS {?container s223:contains ?otherDev .}
}
""" ] ],
        [ rdfs:comment "Disallow contained equipment from having external outgoing connections." ;
            sh:path s223:connectedTo ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Disallow contained equipment from having external outgoing connections." ;
                    sh:message "{$this} should not have a connection to external equipment {?otherDev} because {?container} contains {$this}." ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT $this ?container ?otherDev
WHERE {
$this s223:connectedTo ?otherDev .
$this ^s223:contains ?container .
?container a/rdfs:subClassOf* s223:Equipment .
FILTER NOT EXISTS {?container s223:contains ?otherDev .}
}
""" ] ],
        [ rdfs:comment "Warning about a subClass of Equipment of type A containing something that is in the same subClass branch." ;
            sh:path s223:contains ;
            sh:severity sh:Warning ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "Warning about a subClass of Equipment of type A containing something that is in the same subClass branch." ;
                    sh:message "{$this}, of type {?type1}, contains {?subEquip} of type {?type2}, that could result in double-counting items in the class hierarchy of {?type1}." ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT $this ?subEquip ?type1 ?type2
WHERE {
  FILTER NOT EXISTS {$this a s223:Equipment} .
$this s223:contains+ ?subEquip .
  FILTER NOT EXISTS {?subEquip a s223:Equipment} .
$this a ?type1 .
?subEquip a ?type2 .
{
?type2 rdfs:subClassOf* ?type1 .
}
UNION
{
?type1 rdfs:subClassOf* ?type2 .
}
}
""" ] ],
        [ a sh:PropertyShape ;
            rdfs:comment "If the relation contains is present it must associate the Equipment with either Equipment or Junction." ;
            sh:name "device contains shape" ;
            sh:or ( [ sh:class s223:Equipment ] [ sh:class s223:Junction ] ) ;
            sh:path s223:contains ],
        [ rdfs:comment "If the relation commandedByProperty is present it must associate the Equipment with a ActuatableProperty." ;
            sh:class s223:ActuatableProperty ;
            sh:path s223:commandedByProperty ],
        [ rdfs:comment "If the relation executes is present it must associate the Equipment with a FunctionBlock." ;
            sh:class s223:FunctionBlock ;
            sh:path s223:executes ],
        [ rdfs:comment "If the relation hasPhysicalLocation is present it must associate the Equipment with a PhysicalSpace." ;
            sh:class s223:PhysicalSpace ;
            sh:path s223:hasPhysicalLocation ],
        [ rdfs:comment "If the relation hasRole is present it must associate the Equipment with a EnumerationKind-Role." ;
            sh:class s223:EnumerationKind-Role ;
            sh:path s223:hasRole ] ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "For equipment contained within another piece of equipment use the mapsTo relation to infer a Medium from the containing equipment." ;
            sh:construct """
CONSTRUCT {
    ?childCp s223:hasMedium ?medium .
}
WHERE {
  $this s223:hasConnectionPoint ?cp .
  ?childCp s223:mapsTo ?cp .
  ?cp s223:connectsThrough ?connection .
  ?cp s223:hasMedium ?medium .
  FILTER NOT EXISTS {?childCp s223:hasMedium ?something} .
}
""" ;
            sh:prefixes bldg: ],
        [ a sh:SPARQLRule ;
            rdfs:comment "For equipment containing another piece of equipment, use the mapsTo relation to infer a Medium from the contained equipment." ;
            sh:construct """
CONSTRUCT {
    ?parentCp s223:hasMedium ?medium .
}
WHERE {
  $this s223:hasConnectionPoint ?cp .
  ?cp s223:mapsTo ?parentCp .
  ?cp s223:connectsThrough ?connection .
  ?cp s223:hasMedium ?medium .
  FILTER NOT EXISTS {?parentCp s223:hasMedium ?something} .
}
""" ;
            sh:prefixes bldg: ] .

s223:Numerical-Voltage a s223:Class,
        s223:Numerical-Voltage,
        sh:NodeShape ;
    rdfs:label "Dimensioned Voltage" ;
    qudt:hasQuantityKind qudtqk:Voltage ;
    qudt:hasUnit unit:V ;
    rdfs:comment "Does this fix the error?",
        "This class has enumerated instances of common voltages." ;
    rdfs:subClassOf s223:EnumerationKind-Numerical ;
    sh:property [ rdfs:comment "A Numerical-Voltage must have a Quantity Kind of Voltage" ;
            sh:hasValue qudtqk:Voltage ;
            sh:path qudt:hasQuantityKind ],
        [ rdfs:comment "A Numerical-Voltage must have a unit of Volts" ;
            sh:hasValue unit:V ;
            sh:path qudt:hasUnit ] .

s223:QuantifiableProperty a s223:Class,
        sh:NodeShape ;
    rdfs:label "Quantifiable Property" ;
    rdfs:comment "This class is for quantifiable values that describe an object (System, Equipment, etc.) that are typically static (hasValue). That is, they are neither measured nor specified in the course of operations." ;
    rdfs:subClassOf s223:Property,
        qudt:Quantity ;
    sh:property [ rdfs:comment "A QuantifiableProperty can be associated with a decimal value using the relation hasValue." ;
            sh:datatype xsd:decimal ;
            sh:path s223:hasValue ],
        [ rdfs:comment "A QuantifiableProperty must be associated with at least one QuantityKind using the relation hasQuantityKind." ;
            sh:class qudt:QuantityKind ;
            sh:minCount 1 ;
            sh:path qudt:hasQuantityKind ],
        [ rdfs:comment "A QuantifiableProperty must be associated with at least one Unit using the relation hasUnit." ;
            sh:class qudt:Unit ;
            sh:minCount 1 ;
            sh:path qudt:hasUnit ;
            sh:severity sh:Info ],
        [ rdfs:comment "This QuantifiableProperty uses a different Unit than the Setpoint associated with it." ;
            sh:path qudt:hasUnit ;
            sh:severity sh:Info ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This QuantifiableProperty uses a different Unit than the Setpoint associated with it." ;
                    sh:message "{$this} uses Unit {?punit}, while Setpoint {?setpoint} uses Unit {?sunit}. Be careful." ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT $this ?setpoint ?punit ?sunit
WHERE {
$this qudt:hasUnit ?punit .
$this s223:hasSetpoint ?setpoint .
?setpoint qudt:hasUnit ?sunit .
?punit qudt:hasDimensionVector ?pdv .
?sunit qudt:hasDimensionVector ?sdv .
FILTER (?punit != ?sunit) .
FILTER (?pdv = ?sdv) .
}
""" ] ],
        [ rdfs:comment "This QuantifiableProperty and the Setpoint associated with it have non-commensurate QuantityKinds." ;
            sh:path qudt:hasQuantityKind ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This QuantifiableProperty and the Setpoint associated with it have non-commensurate QuantityKinds." ;
                    sh:message "{$this} uses QuantityKind {?pqk} with DimensionVector {?pdv}, while Setpoint {?setpoint} uses QuantityKind {?sqk} with DimensionVector {?sdv}. These are non-commensurate" ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT $this ?setpoint ?pqk ?sqk ?pdv ?sdv
WHERE {
$this qudt:hasQuantityKind ?pqk .
$this s223:hasSetpoint ?setpoint .
?setpoint qudt:hasQuantityKind ?sqk .
?pqk qudt:hasDimensionVector ?pdv .
?sqk qudt:hasDimensionVector ?sdv .
FILTER (?pqk != ?sqk) .
FILTER (?pdv != ?sdv) .
}
""" ] ],
        [ rdfs:comment "This QuantifiableProperty and the associated Setpoint use non-commensurate Units." ;
            sh:path qudt:hasUnit ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    rdfs:comment "This QuantifiableProperty and the associated Setpoint use non-commensurate Units." ;
                    sh:message "{$this} uses Unit {?punit}, while Setpoint {?setpoint} uses Unit {?sunit}. These are non-commensurate." ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT $this ?setpoint ?punit ?sunit
WHERE {
$this qudt:hasUnit ?punit .
$this s223:hasSetpoint ?setpoint .
?setpoint qudt:hasUnit ?sunit .
?punit qudt:hasDimensionVector ?pdv .
?sunit qudt:hasDimensionVector ?sdv .
FILTER (?punit != ?sunit) .
FILTER (?pdv != ?sdv) .
}
""" ] ] ;
    sh:rule [ a sh:SPARQLRule ;
            rdfs:comment "Infer the hasQuantityKind relation if it is unambiguous." ;
            sh:construct """
CONSTRUCT {
$this qudt:hasQuantityKind ?uniqueqk
}
WHERE {
{
SELECT $this (COUNT (DISTINCT (?qk)) AS ?count)
WHERE {
FILTER (NOT EXISTS {$this qudt:hasQuantityKind ?something}) .
$this qudt:hasUnit/qudt:hasQuantityKind ?qk .
}
GROUP BY $this
}
FILTER (?count = 1)
$this qudt:hasUnit/qudt:hasQuantityKind ?uniqueqk .
}
""" ;
            sh:prefixes bldg: ] ;
    sh:sparql [ a sh:SPARQLConstraint ;
            rdfs:comment "Checks for consistent dimension vectors for a QuantityKind and the Unit" ;
            sh:message "Inconsistent dimensionalities among the Property's Unit and Property's Quantity Kind" ;
            sh:prefixes bldg: ;
            sh:select """
SELECT $this ?count
WHERE {  
{ SELECT  $this (COUNT (DISTINCT ?qkdv) AS ?count)
   WHERE 
{
      {
      $this qudt:hasQuantityKind/qudt:hasDimensionVector ?qkdv .
      }
      UNION
      {
      $this qudt:hasUnit/qudt:hasDimensionVector ?qkdv .
      }
}
 GROUP BY $this 
}
FILTER (?count > 1) .
}
""" ] .

s223:NumberOfElectricalPhases-SinglePhase a s223:Class,
        s223:NumberOfElectricalPhases-SinglePhase,
        sh:NodeShape ;
    rdfs:label "Single Phase AC Electricity" ;
    s223:hasValue 1.0 ;
    qudt:hasQuantityKind qudtqk:Dimensionless ;
    qudt:hasUnit unit:NUM ;
    rdfs:comment "Single Phase AC Electricity" ;
    rdfs:subClassOf s223:Numerical-NumberOfElectricalPhases .

rdf:Property a sh:NodeShape ;
    sh:property [ rdfs:comment "This Property must have a label" ;
            sh:path rdfs:label ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    sh:message "{$this} must have an rdfs:label" ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT $this
WHERE {
BIND(REPLACE(STR($this), "^(.*)(/|#)([^#/]*)$", "$1") AS ?prop) .
FILTER (?prop = "http://data.ashrae.org/standard223") .
FILTER (NOT EXISTS {$this rdfs:label ?something}) .
}
""" ] ],
        [ rdfs:comment "This Property must have a comment" ;
            sh:path rdfs:comment ;
            sh:sparql [ a sh:SPARQLConstraint ;
                    sh:message "{$this} must have an rdfs:comment" ;
                    sh:prefixes bldg: ;
                    sh:select """
SELECT $this
WHERE {
BIND(REPLACE(STR($this), "^(.*)(/|#)([^#/]*)$", "$1") AS ?prop) .
FILTER (?prop = "http://data.ashrae.org/standard223") .
FILTER (NOT EXISTS {$this rdfs:comment ?something}) .
}
""" ] ] .

bldg: a owl:Ontology ;
    sh:declare [ sh:namespace "http://www.w3.org/2000/01/rdf-schema#"^^xsd:anyURI ;
            sh:prefix "rdfs" ],
        [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223" ],
        [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223" ],
        [ sh:namespace "http://qudt.org/schema/qudt/"^^xsd:anyURI ;
            sh:prefix "qudt" ],
        [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223" ],
        [ sh:namespace "http://www.w3.org/1999/02/22-rdf-syntax-ns#"^^xsd:anyURI ;
            sh:prefix "rdf" ],
        [ sh:namespace "http://www.w3.org/2000/01/rdf-schema#"^^xsd:anyURI ;
            sh:prefix "rdfs" ],
        [ sh:namespace "http://www.w3.org/ns/shacl#"^^xsd:anyURI ;
            sh:prefix "sh" ],
        [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223" ],
        [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223" ],
        [ sh:namespace "http://www.w3.org/2000/01/rdf-schema#"^^xsd:anyURI ;
            sh:prefix "rdfs" ],
        [ sh:namespace "http://qudt.org/schema/qudt/"^^xsd:anyURI ;
            sh:prefix "qudt" ],
        [ sh:namespace "http://qudt.org/vocab/quantitykind/"^^xsd:anyURI ;
            sh:prefix "quantitykind" ],
        [ sh:namespace "http://data.ashrae.org/standard223#"^^xsd:anyURI ;
            sh:prefix "s223" ],
        [ sh:namespace "http://data.ashrae.org/standard223/1.0/vocab/role#"^^xsd:anyURI ;
            sh:prefix "role" ],
        [ sh:namespace "http://qudt.org/vocab/quantitykind/"^^xsd:anyURI ;
            sh:prefix "qudtqk" ],
        [ sh:namespace "http://qudt.org/vocab/unit/"^^xsd:anyURI ;
            sh:prefix "unit" ],
        [ sh:namespace "http://www.w3.org/2000/01/rdf-schema#"^^xsd:anyURI ;
            sh:prefix "rdfs" ] .

s223:Frequency-60Hz a s223:Class,
        s223:Frequency-60Hz,
        sh:NodeShape ;
    rdfs:label "60 Hertz" ;
    s223:hasValue 60.0 ;
    qudt:hasQuantityKind qudtqk:Frequency ;
    qudt:hasUnit unit:HZ ;
    rdfs:comment "60 Hertz" ;
    rdfs:subClassOf s223:Numerical-Frequency .

s223:hasMedium a rdf:Property ;
    rdfs:label "has Medium" ;
    rdfs:comment "The relation hasMedium is used to indicate what medium is flowing through the connection (e.g., air, water, electricity). The possible values are defined in EnumerationKind-Medium (see `s223:EnumerationKind-Medium`)." .

s223:Electricity-AC a s223:Class,
        s223:Electricity-AC,
        sh:NodeShape ;
    rdfs:label "Electricity AC" ;
    s223:hasFrequency s223:Numerical-Frequency ;
    s223:hasNumberOfElectricalPhases s223:Numerical-NumberOfElectricalPhases ;
    s223:hasVoltage s223:Numerical-Voltage ;
    rdfs:comment "This class has enumerated instances of all AC forms of electricity." ;
    rdfs:subClassOf s223:Medium-Electricity ;
    sh:property [ rdfs:comment "An electricity AC medium must have a frequency" ;
            sh:class s223:Numerical-Frequency ;
            sh:minCount 1 ;
            sh:path s223:hasFrequency ],
        [ rdfs:comment "An electricity AC medium must have a number of electrical phases." ;
            sh:class s223:Numerical-NumberOfElectricalPhases ;
            sh:minCount 1 ;
            sh:path s223:hasNumberOfElectricalPhases ],
        [ rdfs:comment "An electricity AC medium must have a voltage." ;
            sh:minCount 1 ;
            sh:or ( [ sh:class s223:Numerical-LineLineVoltage ] [ sh:class s223:Numerical-LineNeutralVoltage ] [ sh:class s223:Numerical-Voltage ] ) ;
            sh:path s223:hasVoltage ] .

s223:hasConnectionPoint a rdf:Property ;
    rdfs:label "has connection point" ;
    s223:inverseOf s223:isConnectionPointOf ;
    rdfs:comment "The relation hasConnectionPoint is part of a pair of relations that bind a Connectable thing to a ConnectionPoint. It is the inverse of the relation isConnectionPointOf (see `s223:isConnectionPointOf`)." .

[] sh:minCount 1 .

